# 进度报告: power - phase4_thermal_boiler_油燃烧器_faults
> 时间: 2026-06-29 10:06:37

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 油枪喷嘴积碳堵塞 | 堵塞；积灰 | 机械；化学 | 严重 | 燃油不完全燃烧产生的游离碳附着在喷嘴出口，导致燃油雾化角度变小或喷射受阻 | 火焰变暗红且长度变短、燃烧不稳、炉膛压力波动、油枪入口压力异常升高 | [物理]油枪入口压力>设定值1.2倍（适用：正常运行工况，置信：经验值）；[状态量]火焰监视器信号强度下降>15%（适用：全工况，置信：经验值） | [在线]火焰监视系统；[在线]油枪入口压力变送器；[离线]内窥镜检查 | 关键判据：油压升高伴随火焰强度减弱。鉴别要点：与油枪滤网堵塞区分，若油压升高但火焰形态正常且切换备用油枪后压力恢复正常，则为滤网或管路堵塞，非喷嘴积碳 | 根本处理：停炉降温后抽出油枪，使用专用除碳剂浸泡并高压水枪冲洗喷嘴；临时处理：提高蒸汽吹扫压力和延长吹扫时间，必要时投入备用油枪 | 优化燃油黏度、提高预热温度、保证合理风粉配比、定期执行油枪吹扫程序 | 油枪滤网堵塞：区分要点是油枪入口压力升高但火焰形态未发生明显畸变扭曲 | 锅炉检修工2名；工时4h（置信：经验值） | 扭力扳手、高压清洗机、内窥镜（置信：经验值） | 喷嘴备件、除碳剂、密封垫片（置信：经验值） | 检修前必须关闭燃油手动总阀并挂牌，确保炉膛温度降至安全范围（DL/T 748.2-2018，置信：标准值） | 喷嘴雾化片光洁无积碳，各喷孔畅通无变形，雾化试验呈均匀圆锥状（DL/T 748.2-2018，置信：标准值） |
| 油燃烧器结焦 | 结垢；堵塞 | 热；化学 | 严重 | 高温下灰渣熔化附着在燃烧器喷口，阻碍空气流动并破坏空气动力场 | 燃烧器喷口可见明显焦渣块、火焰偏斜贴墙、一次风压异常偏低或波动 | [物理]燃烧器喷口局部壁温>400℃（适用：满负荷工况，置信：经验值）；[物理]一次风压波动幅值>20%设定值（适用：运行工况，置信：经验值） | [在线]燃烧器壁温热电偶；[在线]风压变送器；[在线]工业电视监视系统 | 关键判据：风压波动且电视画面可见焦块。鉴别要点：与煤粉燃烧器结焦区分，若仅投运油枪期间出现风压降低和火焰偏斜，则为油燃烧器结焦 | 根本处理：停炉冷却后人工机械打焦并修复受损喷口；临时处理：调整燃烧器配风降低热负荷，利用蒸汽吹灰器定期吹扫喷口区域 | 控制燃油品质避免油枪带水、保持燃烧器中心空气动力场良好、定期投入蒸汽吹灰 | 燃烧器喷口烧损变形：区分要点是打焦后检查喷口金属本体是否存在高温塑性变形或熔融痕迹 | 热力检修工3名；工时8h（置信：经验值） | 专用打焦工具、风镐、红外测温仪（置信：经验值） | 耐火浇注料、防焦涂料（置信：经验值） | 清理结焦时必须穿戴防烫服，严防大块焦渣坠落砸伤（DL/T 748.2-2018，置信：标准值） | 喷口及通道无焦渣残留，一次风道通畅，喷口外形尺寸恢复原始设计图纸要求（置信：经验值） |
| 油枪内部O型密封圈老化破损 | 老化；泄漏 | 机械；化学 | 危急 | 密封圈长期受高温和燃油溶剂作用失去弹性并开裂，导致高压燃油向外部或炉膛漏泄 | 油枪连接处可见燃油滴漏、外部保温层有油污、漏油报警仪触发 | [状态量]油枪法兰连接处漏油量>5滴/分钟（适用：带油压工况，置信：经验值）；[化学]燃油中检测出密封圈材质碎屑（适用：油泵前滤网检查，置信：经验值） | [带电]漏油检测报警仪；[离线]法兰连接处目视检查与紫外荧光检漏 | 关键判据：带压状态下连接处发生明显滴漏。鉴别要点：与油枪金属焊缝砂眼泄漏区分，O型圈泄漏通常呈滴漏且伴有橡胶老化异味，焊缝泄漏呈细线状喷射 | 根本处理：关闭进油阀泄压，使用蒸汽对油枪内部及管线进行彻底吹扫置换残油，确认无残油后拆卸油枪接头，更换耐高温耐油新型O型圈并按扭矩紧固；临时处理：无，须立即切断该油枪进油阀并停运处理 | 定期检查密封件硬度与变形率、避免油枪超温运行、使用符合工况材质的密封件 | 油枪金属管路裂纹：区分要点是打压测试时，焊缝裂纹保压不住且外表有湿润扩散迹象，更换密封圈后仍泄漏 | 管阀检修工2名；工时2h（置信：经验值） | 扭力扳手、O型圈取出工具、检漏仪（置信：经验值） | 耐高温氟橡胶O型圈、管路密封脂（置信：经验值） | 检修动火前必须测定作业区可燃气体浓度<0.2%，严禁带压紧固或拆卸（DL/T 748.2-2018，置信：标准值） | 接头无渗漏，1.25倍工作压力水压试验保压5分钟无压降（DL/T 748.2-2018，置信：标准值） |
| 油燃烧器点火枪极间短路 | 断裂；其他 | 电气；热 | 危急 | 点火枪内部绝缘陶瓷管在高温下破裂或积碳，导致高压电直接在根部短路无法产生火花 | 点火器有放电声但火检无火、主控报点火失败、点火电流异常增大 | [电气]点火枪极间绝缘电阻<100MΩ（适用：冷态测量，置信：经验值）；[电气]点火电流>额定值2倍（适用：点火激发瞬间，置信：经验值） | [在线]点火电流监测模块；[离线]兆欧表绝缘测试 | 关键判据：点火电流激增且无火焰形成。鉴别要点：与点火枪电极积碳接触不良区分，若电流为零且无放电声为电极积碳断路，电流激增伴随沉闷放电声则为极间短路击穿 | 根本处理：切断点火电源，抽出点火枪，更换损坏的点火枪总成及高压电缆；临时处理：无，须立即停用该点火枪并严禁强送电 | 定期清理点火枪头部积碳、保证点火枪冷却风正常、避免点火枪长期处于高温辐射区 | 点火高压包损坏：区分要点是高压包损坏时，即使更换全新点火枪仍无法激发火花，需测量高压包输出端电压 | 热控仪表工2名；工时1.5h（置信：经验值） | 万用表、500V兆欧表、专用抽拔工具（置信：经验值） | 同型号高能点火枪总成、高压阻燃电缆（置信：经验值） | 检修前必须切断点火控制柜主电源并挂牌，防止高压触电（GB 26164.1-2010，置信：标准值） | 极间绝缘电阻>100MΩ，冷态打火试验视觉及听觉正常，无漏电报警（置信：经验值） |
| 油燃烧器稳燃罩高温烧损变形 | 变形；破裂 | 热；机械 | 严重 | 燃烧调整不当导致燃烧中心距喷口过近，稳燃罩长期超温服役发生高温塑性变形或开裂 | 稳燃罩金属边缘卷曲或脱落、火焰形态发散不集中、燃烧器区域有异响 | [物理]稳燃罩金属壁温>450℃（适用：满负荷工况，置信：经验值）；[物理]燃烧器一次风阻力下降>15%（适用：冷态通风试验，置信：经验值） | [在线]燃烧器壁温热电偶；[离线]炉内停炉宏观检查与测厚 | 关键判据：壁温超限且停炉检查发现塑性变形。鉴别要点：与结焦导致的喷口受损区分，烧损变形表现为金属本体的卷曲开裂，结焦则表现为外部异物附着堆积 | 根本处理：停炉冷却后切除变形损坏的稳燃罩，按原设计图纸焊接更换新稳燃罩并打磨焊缝；临时处理：调整配风降低该层燃烧器出力，必要时停运该油枪 | 优化炉内空气动力场、防止火焰贴壁、定期检查冷却风确保通畅 | 燃烧器喷口结焦：区分要点是结焦可通过机械清理恢复原貌，而烧损变形的金属本体无法通过清理恢复 | 钳工2名、焊工1名；工时8h（置信：经验值） | 气割设备、电焊机、红外测温仪、焊缝探伤仪（置信：经验值） | 耐热不锈钢稳燃罩备件、耐高温焊条（置信：经验值） | 炉内检修必须搭设牢固脚手架，动火作业需办理动火票并配备监火人（DL/T 748.2-2018，置信：标准值） | 稳燃罩安装尺寸符合图纸要求，焊缝表面无裂纹气孔，测厚数据无显著减薄（置信：经验值） |
| 油燃烧器雾化片喷孔磨损 | 磨损；性能退化 | 机械；化学 | 一般 | 高压燃油及杂质长期高速冲刷雾化片，导致喷孔孔径扩大或内部旋流槽几何尺寸改变 | 火焰变长且发暗、雾化锥角明显变小、油压正常但流量异常增加 | [物理]喷孔直径扩径>原设计值5%（适用：离线测量，置信：经验值）；[物理]单支油枪燃油流量>额定值110%（适用：恒压供油工况，置信：经验值） | [离线]雾化片投影仪或工具显微镜测量；[在线]燃油流量计 | 关键判据：油压不变情况下流量增加且火焰变长。鉴别要点：与燃油温度偏低导致雾化不良区分，若提高燃油温度后火焰形态恢复正常，则为油温问题，流量增加且孔径实测变大则为磨损 | 根本处理：停运油枪并泄压吹扫，拆卸油枪头部取出雾化片，更换全新同规格雾化片并重新标定流量；临时处理：适当降低该油枪进油压力以控制流量，加强火焰监视 | 加强燃油过滤以减少机械杂质、定期检测油枪流量曲线、利用停炉周期定期检测雾化片尺寸 | 燃油系统压力波动：区分要点是压力波动会导致全系统流量变化，而喷孔磨损仅表现为单支油枪在同等压力下流量异常增大 | 锅炉检修工2名；工时3h（置信：经验值） | 游标卡尺、工具显微镜、扭力扳手（置信：经验值） | 同型号雾化片备件、密封垫片（置信：经验值） | 拆卸前必须确认管路完全泄压并完成残油吹扫，严防高压燃油喷射伤人（DL/T 748.2-2018，置信：标准值） | 更换后雾化片喷孔直径实测值在设计公差范围内，冷态雾化试验呈均匀圆锥状无直线射流（置信：经验值） |
| 油燃烧器火焰检测器探头表面积灰 | 积灰；性能退化 | 环境；光学 | 一般 | 探头视窗表面积聚飞灰或油污，阻碍红外/紫外光信号穿透，导致火检信号衰减或波动 | 火检强度指示频繁跳动或满度下降、频繁报"失去火焰"跳闸、炉膛实际有火 | [状态量]火检信号强度<30%（适用：油枪正常运行工况，置信：经验值）；[状态量]火检频率波动>5Hz（适用：全工况，置信：经验值） | [在线]火焰检测器信号强度与频率监测；[离线]探头外观检查 | 关键判据：炉膛可见稳定火焰但火检信号频繁波动或低弱。鉴别要点：与真实燃烧不稳或灭火区分，若工业电视显示火焰稳定且炉膛负压平稳，仅为火检信号跳动，则为探头积灰或故障 | 根本处理：停运油枪，抽出火检探头，使用专用镜头纸和无水乙醇清理视窗石英玻璃，检查冷却风通路；临时处理：投入火检探头冷却风进行反向吹扫清灰 | 确保火检冷却风压力充足、定期清理火检探头滤网、优化燃烧降低烟气含尘量 | 真实火焰失去：区分要点是真实灭火伴随炉膛负压骤变及主燃料跳闸（MFT），探头积灰仅表现为信号波动且通常不引发负压剧烈变化 | 热控仪表工1名；工时1h（置信：经验值） | 万用表、专用镜头清洁工具、无水乙醇（置信：经验值） | 火检探头冷却风滤芯、石英玻璃片（置信：经验值） | 抽出探头前确认火检电源隔离，避免探头未隔离导致设备误发灭火信号（GB 26164.1-2010，置信：标准值） | 探头视窗光洁无积灰油污，有火时信号强度>80%且无大幅波动（置信：经验值） |