# 进度报告: power - phase4_thermal_boiler_油站控制柜_faults
> 时间: 2026-06-29 04:41:56

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PLC控制器通讯故障 | 性能退化 | 电气；控制 | 严重 | 通讯模块受电磁干扰或硬件老化，导致数据丢包或延迟 | HMI画面数据刷新慢、通讯中断报警、指令下发无响应 | [状态量]通讯丢包率>1%（适用：正常工况，置信：经验值）；[时间量]通讯响应延迟>500ms（适用：正常工况，置信：经验值） | [在线]通讯状态指示灯；[在线]网络抓包诊断工具 | 若丢包率持续高且伴随通讯指示灯频繁闪烁→检查接地与屏蔽（排除物理链路断路）；若单站离线→检查该站地址配置或模块损坏（排除网络冲突） | 根本处理：检查屏蔽接地并更换通讯模块；临时处理：复位通讯插头或重启PLC | 定期检查终端电阻及接地情况，规范布线 | 网络物理链路断路 | 仪表工2名；工时2-4h（经验值） | 螺丝刀、万用表、网络测试仪、备用通讯模块（经验值） | 终端电阻、通讯线缆接头（经验值） | 断电作业，防止触电（经验值） | 通讯测试正常，数据刷新无卡顿（经验值） |
| 交流接触器触点烧蚀 | 磨损 | 电气；机械 | 严重 | 频繁分合产生的电弧导致触点材料氧化、磨损或粘连 | 接触器动作异响、电机无法启动或无法停止、触点发热冒烟 | [电气]接触电阻>50mΩ（适用：断电测量，置信：经验值）；[温度]接线端子温度>70℃（适用：运行中，GB/T 14048.4-2010，置信：标准值） | [离线]万用表微欧档；[在线]红外热像仪 | 若三相触点电阻不平衡且单相温度显著高→触点烧蚀（排除线圈过热）；若线圈吸合后嗡嗡声大且触点电阻正常→铁芯端面不平（排除触点问题） | 根本处理：更换接触器或触点组件；临时处理：打磨触点表面（仅限应急） | 避免带负荷频繁启停，定期紧固接线 | 线圈烧毁短路 | 仪表工1名、电工1名；工时1-2h（经验值） | 万用表、螺丝刀、砂纸（经验值） | 备用接触器、灭弧罩（经验值） | 须断电开盖操作，验电后作业（经验值） | 通电吸合测试正常，三相阻值平衡（经验值） |
| 控制柜散热风扇故障 | 性能退化 | 机械；电气 | 一般 | 轴承润滑干涸或绕组老化导致风扇停转，柜内积热 | 柜内温度高报警、风扇无异响但不转、滤网积灰 | [温度]柜内环境温度>45℃（适用：环境温度40℃时，置信：经验值）；[状态量]风扇转速为0（适用：运行指令发出后，置信：经验值） | [在线]温度传感器；[在线]PLC数字量输入监测 | 若柜温高且风扇端有电压但不转→风扇本体故障（排除控制回路断路）；若风扇端无电压→控制继电器或输出模块故障（排除风扇损坏） | 根本处理：更换散热风扇；临时处理：无，须立即办理工作票停电处理或降负荷运行 | 定期清理滤网，检查风扇运行状态 | 柜内加热器故障 | 仪表工1名；工时0.5h（经验值） | 螺丝刀、万用表（经验值） | 轴流风扇备件（经验值） | 必须办理工作票并停电挂牌，验电后方可作业（标准值，DL/T 578） | 通电运转平稳，风量正常，柜内温度恢复正常（经验值） |
| 24VDC电源模块故障 | 性能退化 | 电气 | 严重 | 电容老化或整流桥失效导致输出电压不稳或无输出 | 系统部分模块失电、指示灯闪烁、逻辑乱动作 | [电气]输出电压<22VDC或>26VDC（适用：额定负载下，置信：经验值）；[电气]纹波电压>200mV（适用：示波器测量，置信：经验值） | [在线]电源模块面板表头；[离线]万用表直流电压档 | 若输出电压大幅波动且伴随模块发热→电源内部故障（排除外部短路）；若输出电压为0且输入正常→模块保护或损坏（排除输入电源失电） | 根本处理：更换开关电源模块；临时处理：接入备用电源路供电 | 定期测量输出电压，避免过载运行 | 外部回路短路 | 仪表工1名；工时0.5h（经验值） | 万用表、螺丝刀（经验值） | 24VDC开关电源模块（经验值） | 断电操作，防止正负极接错（经验值） | 上电测量电压在24±0.5V范围内（经验值） |
| 柜内端子排松动 | 松动 | 机械 | 一般 | 长期振动导致螺丝连接松脱，接触电阻增大 | 信号波动、偶发性停机、端子发热变色 | [电气]接触电阻变化量>10%（适用：与前次测量值对比，置信：经验值）；[状态量]信号跳变频率>1次/小时（适用：无操作干扰时，置信：经验值） | [离线]力矩螺丝刀；[在线]万用表 | 若多路信号同时异常且集中于某一段端子→公共电源或接地端子松动（排除传感器故障）；若单路信号波动→该回路端子松动（排除干扰） | 根本处理：紧固端子螺丝并打标记；临时处理：无，严禁带电触碰运行中端子，须停机或停电处理 | 定期进行紧固巡视，加装防松垫片 | 信号线断线 | 仪表工2名；工时2-3h（经验值） | 力矩螺丝刀、万用表、线号打印机（经验值） | 端子排、冷压端头、线号管（经验值） | 强电端子必须断电挂牌，弱电端子需做好隔离防短路（标准值，GB 50171-2012） | 抽查紧固力矩符合要求，导线无松动（经验值） |
| 继电器线圈烧毁 | 老化 | 电气 | 严重 | 长期通电发热导致漆包线绝缘老化击穿，引发匝间短路或断路 | 继电器不吸合、线圈外壳变形熔化、回路信号无法保持 | [电气]线圈直流电阻偏差>10%（适用：20℃环境测量，置信：经验值）；[温度]线圈表面温度>75℃（适用：额定电压下持续通电，置信：经验值） | [离线]万用表电阻档；[在线]红外热像仪 | 若线圈两端有额定电压但触点不动作且线圈发热→线圈内部短路或卡涩（排除触点容量不足）；若线圈电阻无穷大→线圈断路（排除控制回路接线松动） | 根本处理：更换同型号继电器底座及继电器；临时处理：无，须立即停电更换 | 避免继电器长期处于最大负载状态，优化散热 | 继电器触点烧蚀粘连 | 电工2名；工时1-2h（经验值） | 万用表、螺丝刀、剥线钳（经验值） | 中间继电器备件、继电器底座（经验值） | 断电作业，验电确认无电压后操作，防止短路（标准值，GB 26860-2011） | 通电测试吸合正常，线圈温升正常，触点接触电阻<50mΩ（经验值） |
| 控制柜密封条老化 | 老化 | 环境 | 一般 | 长期受环境温度及油污影响，橡胶失去弹性变硬开裂，导致防护等级下降 | 柜门关闭不严、密封条变形断裂、雨季或冲洗时柜内进水 | [状态量]防护等级<IP54（适用：火电厂多尘油污环境，置信：经验值）；[物理]密封条压缩永久变形率>30%（适用：长期运行后，置信：经验值） | [离线]目视检查；[离线]测厚仪 | 若密封条硬化开裂且伴随柜内积灰或凝露→密封老化失效（排除柜体焊接裂缝）；若局部进水→检查该处密封条或门铰链变形（排除穿线孔未封堵） | 根本处理：拆除旧密封条，清理表面后重新粘贴发泡密封条；临时处理：使用防水胶带临时封贴缝隙 | 定期检查门封状态，避免使用高压水直接冲洗柜体 | 柜体焊缝开裂 | 钳工1名；工时1-2h（经验值） | 抹布、剪刀、清洁剂（经验值） | 磁性发泡密封胶条、酒精擦拭布（经验值） | 作业前确认柜内无带电裸露导体，防止异物掉入柜内（经验值） | 柜门关闭严密，结合处无缝隙，防护等级恢复（经验值） |
| 变频器过热保护 | 性能退化 | 热；电气 | 严重 | 散热器积灰堵塞或冷却风扇停转，导致内部功率模块温度超限触发停机 | 变频器面板显示过热报警（OH）、电机降速停机、散热风扇异响 | [温度]散热器温度>85℃（适用：满载运行工况，置信：经验值）；[状态量]故障代码显示OH（适用：运行中突发停机，置信：经验值） | [在线]变频器内置温度传感器；[在线]HMI报警记录 | 若变频器报OH且散热器表面温度高→散热风道堵塞或风扇停转（排除负载过重导致的电流偏大）；若运行电流超过额定值且伴随过热→负载机械卡涩（排除散热问题） | 根本处理：清理散热器灰尘并更换损坏的冷却风扇；临时处理：无，须停机待温度下降后清理风道 | 定期清理变频器滤网，确保控制柜通风良好 | 负载过流跳闸 | 仪表工1名、电工1名；工时1-2h（经验值） | 万用表、绝缘电阻表、毛刷、吹尘枪（经验值） | 变频器专用风扇备件、防尘滤网（经验值） | 必须停电并待电容放电完毕后开盖，防止触电（标准值，GB/T 12668.501） | 清理后启动满载运行2小时无过热报警（经验值） |