# 进度报告: power - phase4_thermal_boiler_波纹管_faults
> 时间: 2026-06-30 15:57:48

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 波纹管疲劳开裂 | 泄漏 | 机械；热 | 严重 | 波纹管在运行中承受交变热应力及系统压力脉动，导致材料微观滑移产生疲劳裂纹，最终贯穿管壁发生泄漏 | 现场听见明显泄漏嘶嘶声；相关补偿位移参数异常；系统负压降低或正压升高 | [物理]波纹管轴向位移量>额定补偿量（适用：全工况，置信：经验值）；[状态量]系统保压压力下降值>0.05MPa/h（适用：停机保压期，置信：经验值） | [在线]声学泄漏监测仪；[离线]超声相控阵探伤仪 | 关键判据：声学报警+保压测试压力下降。鉴别要点：与整体管路法兰垫片泄漏区分，超声检测若在波纹管波峰或波谷根部测得高频稳定泄漏信号，且法兰外缘无泄漏迹象，可判定为波纹管穿透性开裂 | 根本处理：切除损坏段波纹管并更换同型新件，重新组对焊接；临时处理：外部套装管箍并注入高温密封胶进行封堵降压 | 优化启停机速率减少热冲击；定期检查管道导向支架防止卡涩导致应力超标 | 管道法兰泄漏：法兰外部有明显气流或水迹吹扫痕迹，且紧固螺栓力矩不合格 | 钳工2名、焊工2名；工时12-16h（经验值） | 焊机、超声探伤仪、对中工具、扭矩扳手（经验值） | 同规格波纹管备件、配套法兰垫片、高温密封胶（经验值） | 动火作业需办理动火票，测氧测爆合格；接触高温部件需穿戴防烫服（标准值，DL/T 834） | 焊缝无损探伤100%合格，水压试验保压30分钟无压降（标准值，GB 50273） |
| 波纹管应力腐蚀开裂 | 裂纹 | 化学；机械 | 危急 | 氯离子等腐蚀性介质在残余应力及工作应力集中区富集，引发穿晶或沿晶开裂，造成管壁突发性破裂 | 局部区域出现点蚀坑或微小裂纹网络；设备运行中突发蒸汽或烟气大量外泄；系统压力急剧下跌 | [化学]水中氯离子含量>0.2mg/L（适用：水汽介质，GB/T 12145-2016，置信：标准值）；[物理]裂纹张开位移>0.5mm（适用：停机开缸检查，置信：经验值） | [离线]渗透探伤（PT）；[离线]金相显微镜 | 关键判据：表面探伤显示裂纹多起源于点蚀坑且呈树枝状分布。鉴别要点：与纯交变载荷引起的疲劳裂纹区分，应力腐蚀断口呈现脆性特征且伴随腐蚀产物，疲劳断口则具有典型的贝壳纹海滩标记 | 根本处理：整体更换波纹管，提升材质抗腐蚀等级（如采用Inconel合金）；临时处理：无，须立即停机处理 | 严格控制蒸汽及给水品质，确保氯离子等腐蚀性离子在标准范围内；消除管道安装初始强力对中应力 | 氯离子点蚀扩展：金相分析显示点蚀坑底有明显活化-钝化电池特征，无宏观脆性裂纹（经验值） | 金属检验工1名、高压焊工2名；工时16-24h（经验值） | 渗透探伤剂、光谱仪、氩弧焊机、角磨机（经验值） | 高耐蚀合金波纹管、氩气、无损探伤耗材（经验值） | 密闭空间作业需强制通风；光谱检测注意放射性源管理（标准值，GBZ 132） | 渗透探伤（PT）Ⅰ级合格；光谱分析合金成分符合设计图纸要求（标准值，NB/T 47013） |
| 波纹管失稳变形 | 变形 | 机械 | 严重 | 当波纹管承受的内压超出设计许用值或吸收的位移超限，导致波纹管波距发生畸变、波峰塌陷或柱状屈曲 | 波纹管外观出现明显歪斜、波纹受压扁平或非对称鼓包；管道对中状态发生偏移；运动时伴有金属摩擦异响 | [物理]波距均匀性变化率>10%（适用：全工况，置信：经验值）；[物理]单波最大变形量>设计单波位移（适用：全工况，置信：经验值） | [离线]激光测距仪；[离线]三维扫描仪；[在线]位移传感器 | 关键判据：外观出现柱状屈曲或平面失稳，且位移传感器记录超限。鉴别要点：与管道导向支架卡涩造成的强行拉断区分，若支架滑动面正常且无卡涩痕迹，而波纹管发生对称性压扁，则判定为失稳变形 | 根本处理：排查并消除系统超压根源，拆除并更换变形波纹管，复核冷拉/冷紧值；临时处理：加装外部承压限位拉杆以约束变形进一步恶化 | 定期校验系统安全阀起跳压力；检查并维护管道导向装置的活动度 | 支架卡涩拉伤：管道支架底座有明显摩擦发亮痕迹或焊缝撕裂，波纹管本身未发生受压失稳扁平化（经验值） | 管道安装工3名；工时8-12h（经验值） | 激光对中仪、千分表、手拉葫芦、电焊机（经验值） | 新波纹管组件、限位拉杆、紧固标准件（经验值） | 吊装作业需制定专项吊装方案并设置警戒区；更换部件需确认管道应力完全释放（标准值，GB 50236） | 轴向冷拉/冷紧偏差≤2mm，波纹管两端面平行度偏差≤2mm/m（标准值，GB/T 12777） |