# 进度报告: power - phase4_thermal_boiler_注入喷嘴_faults
> 时间: 2026-06-30 17:27:54

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 喷嘴雾化堵塞 | 堵塞；结垢 | 机械；化学 | 一般 | 水质硬度高或杂质导致喷嘴内部流道结垢或异物堵塞，引起通流面积减小，雾化效果变差 | 雾化锥形异常、喷射射程缩短、局部蒸汽温度异常 | [物理]喷嘴前压差>设计值（适用：额定流量，置信：经验值）；[热]出口蒸汽温度偏差>10℃（适用：额定负荷，置信：经验值） | [在线]压力变送器；[在线]热电偶；[离线]内窥镜 | 若压差升高且流量降低，检查滤网是否堵塞；若滤网正常且内窥镜可见结垢，确认为喷嘴结垢（与管道阀门堵塞鉴别） | 根本处理：拆卸喷嘴进行酸洗除垢或机械疏通；临时处理：切换备用喷嘴或降低负荷运行 | 定期化验给水硬度，定期清洗滤网 | 管道阀门堵塞：压差分布不同，阀门处压降异常 | 钳工1名；工时2-4h（置信：经验值） | 扳手、内窥镜、酸洗泵、耐酸容器（置信：经验值） | 清洗剂、金属清洗剂、密封垫片（置信：经验值） | 佩戴防酸手套和护目镜，注意酸洗通风（置信：经验值） | 通流试验合格，雾化角符合设计要求（置信：经验值） |
| 喷嘴磨损 | 磨损 | 机械 | 严重 | 长期高速流体冲刷导致喷孔直径变大或形状改变，引起流量特性改变和雾化颗粒度变粗 | 流量异常增大、雾化颗粒变粗、蒸汽带水 | [物理]喷孔直径扩大量>5%（适用：检修测量，置信：经验值）；[状态]流量偏差>10%（适用：同等压力下，置信：经验值） | [离线]游标卡尺；[离线]孔径量规 | 若流量增大且压力正常，测量孔径若发现均匀扩大，确认为磨损（与喷嘴裂纹鉴别，裂纹通常不规则） | 根本处理：更换磨损喷嘴；临时处理：调整运行压力以维持流量（需评估风险） | 选用耐磨材质喷嘴，定期检查磨损情况 | 喷嘴裂纹：形状不规则，可能导致局部泄漏而非整体流量均匀增大 | 钳工1名；工时1-2h（置信：经验值） | 游标卡尺、扳手（置信：经验值） | 备用喷嘴、密封垫片（置信：经验值） | 防止高温烫伤，确认系统已泄压（置信：经验值） | 尺寸测量符合图纸公差，无肉眼可见磨损痕迹（置信：经验值） |
| 喷嘴裂纹 | 裂纹；破裂 | 机械；热 | 危急 | 热应力疲劳或材质缺陷导致喷嘴本体产生裂纹，可能导致高压介质泄漏 | 喷嘴处有异常声响、泄漏、周围保温层潮湿 | [物理]裂纹深度>壁厚50%（适用：无损检测，置信：经验值）；[状态]泄漏量>5L/h（适用：停机检测，置信：经验值） | [离线]渗透探伤；[离线]放大镜 | 若发现泄漏且探伤显示线性缺陷，确认为裂纹（与砂眼鉴别，裂纹呈线状，砂眼呈点状） | 根本处理：更换受损喷嘴；临时处理：无，须立即停机处理 | 控制启停速率，减少热应力冲击 | 砂眼：点状腐蚀，形状不规则且浅 | 钳工1名、焊工1名（如需切割）；工时4-6h（置信：经验值） | 着色渗透剂、放大镜、扳手、割炬（置信：经验值） | 新喷嘴、金属缠绕垫片（置信：经验值） | 严格执行动火作业审批，确认介质隔离（置信：经验值） | 无裂纹残留，水压试验无泄漏（置信：经验值） |
| 喷嘴头部积灰 | 积灰 | 机械；环境 | 一般 | 烟气中的飞灰沉积在喷嘴头部，影响喷射效果或导致冷却不均 | 喷嘴头部可见灰垢、喷射受阻 | [物理]积灰厚度>2mm（适用：停机检查，置信：经验值）；[热]喷嘴壁面温度异常（适用：运行中，置信：经验值） | [离线]测厚规；[在线]红外测温仪 | 若壁温异常且停机发现松散灰垢，确认为积灰（与结垢鉴别，积灰易清除，结垢坚硬） | 根本处理：机械清理或高压水冲洗；临时处理：提高吹灰频率 | 定期吹灰，优化燃烧以减少飞灰产生 | 喷嘴结垢：质地坚硬，需化学清洗 | 钳工1名；工时1-2h（置信：经验值） | 高压水枪、铲刀、软毛刷（置信：经验值） | 清洗水、防护胶带（置信：经验值） | 防止灰水烫伤，佩戴防尘口罩（置信：经验值） | 表面清洁无积灰，喷射通道畅通（置信：经验值） |