# 进度报告: power - phase4_thermal_boiler_流化盘_faults
> 时间: 2026-06-30 13:33:52

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 流化盘风帽磨损 | 磨损 | 机械 | 严重 | 高速颗粒与气流持续冲刷风帽及流化盘表面，导致材料厚度减薄，影响流化均匀性 | 风帽帽头变薄、穿孔；流化风室压力异常波动；床料流化不均出现死区 | [物理]风帽磨损深度>壁厚的50%；[状态量]流化风室压力波动值>±500Pa | [离线]游标卡尺/测厚仪；[在线]风室压力变送器 | 若风室压力波动大且床温分布不均，结合停炉检查风帽磨损情况，可判定为风帽磨损而非单纯的风量配比失衡 | 根本处理：更换磨损严重的风帽及流化盘部件；临时处理：对轻微磨损进行堆焊修复（需专用耐磨材料） | 定期检查风帽磨损情况；控制入炉煤粒度以减少大颗粒磨损 | 风帽堵塞：区分要点为磨损表现为壁厚减薄，堵塞表现为风帽出风口无气流且阻力增大 | 钳工2名、焊工1名；工时4-6h（经验值） | 电焊机、角磨机、测厚仪、扳手（经验值） | 备用风帽、耐磨焊丝、密封垫片（经验值） | 严格执行有限空间作业审批；佩戴防尘口罩；防止高空落物（经验值） | 风帽更换后无松动；流化试验风量均匀；风室压力恢复正常（经验值） |
| 流化盘风帽堵塞 | 堵塞 | 机械 | 严重 | 灰渣或大颗粒物料卡滞在风帽缝隙或小孔内，导致通风阻力增加，局部流化失效 | 风帽出风口无气流；局部床料不流化（死区）；对应区域床温异常偏低或偏高 | [状态量]风帽前后压差>设计值的150%；[热]局部床温偏差>50℃ | [在线]床层热电偶；[离线]流化风量测试 | 若床温分布极不均且某区域持续低温/高温，同时风室压力整体升高，可判定为堵塞而非风量不足 | 根本处理：清理风帽内杂物，疏通风孔；临时处理：提高流化风量尝试吹通（有限度） | 优化燃料破碎筛分系统；定期进行流化风吹扫 | 风帽磨损：区分要点为堵塞表现为阻力显著增大和局部死区，磨损主要表现为压力波动和材料减薄 | 钳工2名；工时2-4h（经验值） | 钢筋、高压水枪、手电筒、扳手（经验值） | 密封填料、清洗剂（经验值） | 防止烫伤；进入炉膛需确认温度冷却及通风良好（经验值） | 风帽通透无堵塞；流化风量恢复至设计值；床温分布均匀（经验值） |
| 流化盘连接部位泄漏 | 泄漏 | 机械 | 严重 | 流化盘与水冷壁或布风板连接密封失效，高压流化风短路泄漏，导致流化动力不足 | 听到漏气声；炉膛下部风压不足；一次风机电流异常增大 | [状态量]一次风母管压力与炉膛下部压差>设计偏差20%；[声学]泄漏处噪声>85dB | [离线]听音棒；[在线]差压变送器 | 若一次风机出力正常但炉膛流化风压低，且伴随明显气流声，判定为外部泄漏而非风机故障 | 根本处理：紧固连接螺栓或更换密封垫片；临时处理：进行临时堵漏密封（需低负荷运行） | 定期检查连接螺栓紧固情况；预防性更换密封件 | 风帽破裂：区分要点为泄漏通常发生在连接法兰处，风帽破裂发生在风帽本体且伴随局部床料异常 | 钳工2名；工时3-5h（经验值） | 扭力扳手、密封胶枪、扳手、听音棒（经验值） | 密封垫片、耐高温密封胶、螺栓（经验值） | 防止机械伤害；注意高温表面烫伤（经验值） | 连接处无漏气声；压差参数恢复正常（经验值） |