# 进度报告: power - phase4_thermal_boiler_测量膜盒_faults
> 时间: 2026-06-29 15:51:56

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量膜盒腐蚀及疲劳断裂 | 破裂 | 机械；化学 | 严重 | 煤粉锅炉环境中膜盒长期受酸性腐蚀性气体侵蚀及交变压力作用，导致膜片壁厚减薄并产生微小裂纹，最终引发材料穿透性破裂 | 压力变送器输出信号出现恒流或死机等突变；引压管路存在介质渗漏；DCS系统显示该测点压力参数明显失真或归零 | [物理]引压管路密封性测试压降>0.05MPa/min（适用：2.5MPa打压测试保压阶段，置信：经验值）；[化学]接触介质pH值<4（适用：烟气或液体介质环境，置信：经验值） | [在线]DCS趋势记录分析；[离线]变送器气源/打压校验台；[离线]内窥镜 | 关键判据：DCS压力曲线突降归零且引压管有渗漏。鉴别要点：与引压管路堵塞区分，管路堵塞表现为压力曲线长时间恒定不变（死值）且无渗漏，而膜盒破裂伴随介质外泄 | 根本处理：切断引压阀，拆卸变送器，更换同规格测量膜盒或整机变送器，重新进行打压及零点校验；临时处理：关闭一次阀隔离，通过旁路或其他测点临时监控该参数 | 定期检查并清理引压管路积灰；加强锅炉燃烧调整，控制炉膛出口烟温，减少结焦和腐蚀性气体生成 | 引压管路堵塞：区分要点为管路堵塞无介质泄漏且压力示值长时间无变化冻结 | 仪表工2名；工时3-4h（经验值） | 万用表、压力校验仪、扳手、内六角（经验值） | 同型号测量膜盒组件、生料带、密封垫圈（经验值） | 检修前必须关闭并锁定一次阀和二次阀，确认引压管路泄压至零后方可拆卸（DL/T 869-2012，标准值） | 变送器打压测试无渗漏，零点和量程校验精度在允许误差±0.5%范围内（DL/T 869-2012，标准值） |