# 进度报告: power - phase4_thermal_boiler_溶解氧电极_faults
> 时间: 2026-06-30 17:23:51

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 溶解氧电极膜头破损 | 机械 | 破裂、泄漏 | 严重 | 电极感测膜片因机械撞击或老化破裂，导致电解液泄漏，测量回路失效 | 读数剧烈波动或归零；电极内部电解液渗漏；响应时间异常 | [状态量]读数波动幅度>±10%FS；[时间]响应时间>60s | [离线]外观检查；[在线]读数趋势分析 | 若读数波动且伴随电解液渗漏→确认为膜头物理破裂（与电路干扰区分，电路干扰通常无渗漏）；若读数归零且响应时间极长→确认为膜头完全破损 | 根本处理：更换新电极膜头或整支电极；临时处理：无，须立即更换 | 定期检查电极外观；避免机械碰撞 | 电极线路接触不良：外观检查可见破损，线路故障无渗液 | 仪表工1名；工时0.5h（经验值） | 备用扳手；专用电极夹具（经验值） | 新电极或膜头；标准电解液（经验值） | 防止电解液接触皮肤；佩戴防护手套（经验值） | 读数稳定；无泄漏（经验值） |
| 溶解氧电极电解液干涸 | 化学 | 老化、性能退化 | 一般 | 长期运行导致电极内部电解液挥发或消耗，无法维持正常的电化学反应 | 读数缓慢漂移；响应速度明显变慢；测量值偏高 | [化学]电解液液位低于下限刻度；[时间]响应时间>90s | [离线]液位检查；[在线]响应测试 | 若响应变慢且液位低→确认为电解液干涸（与膜污染区分，膜污染通常可通过清洗恢复响应）；若读数漂移且液位正常→检查温度补偿 | 根本处理：重新填充或更换电解液；临时处理：无，须及时维护 | 定期补充电解液；检查密封性 | 电极膜污染：清洗后响应恢复，干涸需补充电解液 | 仪表工1名；工时0.5h（经验值） | 注射器；专用电解液瓶（经验值） | 标准电解液（经验值） | 防止电解液飞溅；佩戴防护眼镜（经验值） | 液位正常；响应时间符合要求（经验值） |
| 溶解氧电极温度补偿失效 | 电气 | 性能退化 | 一般 | 温度传感器（RTD/热敏电阻）损坏或线路断路，导致测量信号未进行温度补偿，读数随水温变化偏差大 | 读数随水温变化而大幅偏移；示值与标准表比对不符 | [电学]温度信号开路或短路；[偏差]示值误差>±5%FS | [在线]温度读数监测；[离线]电阻测量 | 若温度读数异常且示值偏差大→确认为温度补偿失效（与膜老化区分，膜老化读数通常缓慢漂移而非随温度突变）；若温度读数正常但示值偏差→检查电极极化 | 根本处理：更换内置温度元件或整支电极；临时处理：手动输入固定温度值补偿 | 定期校验温度回路；检查接线端子 | 电极极化失效：温度读数正常，示值偏差与温度无关 | 仪表工1名；工时1h（经验值） | 万用表；校验仪（经验值） | 新电极或温度元件（经验值） | 断电操作；防止短路（经验值） | 温度读数准确；示值误差在范围内（经验值） |
| 溶解氧电极膜表面污垢 | 机械、化学 | 结垢、堵塞 | 一般 | 水样中的油脂、悬浮物或微生物在膜表面沉积，阻碍氧气透过，导致测量迟缓 | 读数响应迟滞；示值偏低且稳定；膜表面可见附着物 | [时间]响应时间>120s；[偏差]示值偏低>5% | [离线]外观检查；[在线]响应测试 | 若响应变慢且膜表面有附着物→确认为表面污垢（与电解液干涸区分，污垢清洗后可恢复，干涸需加液）；若响应变慢但表面清洁→检查电解液 | 根本处理：使用专用清洗剂清洗膜表面；临时处理：轻轻擦拭表面 | 定期清洗电极；安装前置过滤器 | 电极老化：清洗后性能无法恢复，需更换电极 | 仪表工1名；工时0.5h（经验值） | 软毛刷；清洗剂容器（经验值） | 专用清洗剂（经验值） | 佩戴防护手套；避免清洗剂接触皮肤（经验值） | 膜表面清洁；响应时间正常（经验值） |
| 溶解氧电极零点漂移 | 化学、电气 | 性能退化 | 轻微 | 电极长期使用后阴极或阳极老化，本底电流变化，导致零点输出偏移 | 在无氧水中读数不为零；测量值存在固定偏差 | [偏差]零点电流>±10nA；[偏差]示值偏移>±2%FS | [离线]零点校验；[在线]读数比对 | 若零点读数偏移且斜率正常→确认为零点漂移（与膜破损区分，膜破损通常伴随读数剧烈波动）；若斜率也异常→确认为电极整体老化 | 根本处理：更换电极内部电解液或电极；临时处理：通过变送器进行零点修正 | 定期进行零点校准；避免电极长时间干放 | 标准液污染：使用新鲜标准液后漂移消失 | 仪表工1名；工时0.5h（经验值） | 标准液瓶；校准容器（经验值） | 无氧水标准液；新电解液（经验值） | 使用化学试剂时注意通风（经验值） | 零点读数符合标准（经验值） |