# 进度报告: power - phase4_thermal_boiler_滚筒筒体_faults
> 时间: 2026-06-30 13:11:46

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滚筒筒体磨损穿透 | 磨损 | 机械 | 严重 | 高温炉渣在滚筒内持续滚动摩擦，导致筒体内壁防磨层或金属本体逐渐减薄并最终穿透，引发漏风漏渣 | 冷渣机出渣温度异常升高；筒体局部出现红热现象；筒体周围有漏风声及漏渣现象 | [物理]筒体壁厚<原设计壁厚的50%（适用：冷渣机运行工况，置信：经验值）；[温度]出渣温度>150℃（适用：额定工况，置信：经验值） | [在线]筒体表面红外测温仪；[离线]超声波测厚仪 | ①关键判据：超声波测厚显示局部壁厚急剧减薄且伴随出渣温度超标。②鉴别要点：与筒体内部结焦堵塞区分——若出渣温度高但测厚无异常且伴随电机电流过载，则为结焦堵塞而非筒体磨损 | 根本处理：停机隔离冷渣机，清理内部积渣后对磨损穿透部位进行挖补焊接，重新浇筑防磨内衬；临时处理：减负荷运行，外部实施喷水降温或临时封堵漏点，待机停炉彻底处理 | 优化入炉煤粒径分布降低炉渣硬度；定期停机检查防磨层并及时修补；控制冷渣机进料量防止超负荷 | 筒体内部结焦堵塞：区分要点为结焦伴随驱动电机电流异常升高且无外部漏风漏渣现象 | 钳工3名、焊工2名；工时24-48h（经验值） | 超声波测厚仪、电焊机、角磨机、内窥镜（经验值） | 耐磨耐火浇筑料、同材质钢板、焊条（经验值） | 焊接作业需办理动火票，进入筒体前必须强制通风并检测氧含量（标准值，DL/T 869-2021） | 筒体焊缝无损探伤合格，防磨层厚度及平整度符合设计要求，无漏风漏渣（标准值，DL/T 869-2021） |
| 滚筒筒体流渣（跑漏） | 其他 | 机械；热 | 严重 | 滚筒冷渣机冷却水断水或流量不足导致筒体冷却能力急剧下降，高温炉渣（未冷却）呈液态或流态直接穿过滚筒 | 筒体表面温度急剧飙升；出渣口排出呈熔融或高温流态的炉渣；冷却水回水温度报警或断流；系统汽水共腾 | [温度]冷却水回水温度>80℃（适用：冷渣机运行工况，置信：经验值）；[状态量]冷却水流量<额定流量的30%（适用：额定工况，置信：经验值） | [在线]冷却水流量计；[在线]进出水温度热电偶；[在线]筒体红外测温 | ①关键判据：冷却水回水温度骤升且流量大幅低于阈值，伴随出渣呈流态。②鉴别要点：与普通出渣温度偏高区分——若出渣温度高但冷却水参数正常，为冷渣机选型偏小或负荷过高；若伴随断水或水温沸腾，则为流渣故障 | 根本处理：立即停止进渣，保持冷却水系统最大流量，切断高温渣源；待筒体温度降至安全值后排空内部渣料，检查内部防磨层及导流板损坏情况并修复；临时处理：无，须立即切断渣源降温 | 保证冷却水系统供水泵双电源可靠及联锁正常；定期清理冷却水滤网；在DCS设置冷却水流量低联锁切断进渣阀 | 普通出渣温度偏高：区分要点为出渣温度偏高不伴随冷却水断流或水温骤升报警 | 钳工2名、主值班员1名；工时4-8h（经验值） | 红外测温仪、对讲机、阀门钩（经验值） | 石棉垫片、管道密封胶（经验值） | 处理高温流渣时严防烫伤，操作人员须穿戴防烫服；防止高温渣接触电缆引发火灾（标准值，DL 5009.1-2014） | 冷却水系统恢复额定流量，进出水温差及出渣温度恢复至设计范围内（标准值，DL/T 869-2021） |