# 进度报告: power - phase4_thermal_boiler_滚筒驱动装置_faults
> 时间: 2026-06-30 13:15:37

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滚筒驱动装置轴承磨损 | 其他 | 机械 | 严重 | 长期受交变载荷及高频振动作用，轴承滚动体与滚道接触面发生疲劳剥落或磨粒磨损，导致游隙增大、摩擦加剧并发热 | 驱动端轴承座温升过高；运行伴有规律性金属摩擦异响；驱动电机电流出现周期性波动 | [物理]轴承温度>80℃（适用：额定工况下连续运行，置信：经验值）；[物理]振动速度>7.1mm/s（适用：轴承座轴向/径向测点，GB/T 6075.3-2011 表1，置信：标准值） | [在线]PT100温度传感器；[离线]测振仪；[离线]听诊棒 | 关键判据：振动速度超标且伴随高频金属敲击频谱，同时轴承温度持续攀升。鉴别要点：若仅电流波动且无高频异响，需排查电机转子断条或负载卡涩（与电机故障鉴别）；若仅高温无异响，需排查润滑油不足或冷却水路堵塞（与润滑失效鉴别） | 根本处理：解列驱动装置，拆卸轴承座，使用拉拔器更换新轴承并重新调整游隙与密封；临时处理：加强冷却并降低锅炉排渣出力，维持限负荷运行至计划停机 | 定期化验和补充润滑脂；利用停机检修期测量轴承游隙；定期清理轴承座周边积灰 | 负载机械卡涩：区分要点在于卡涩通常伴随突发性电流过载与闷车，无前置的渐进性温升过程 | 钳工2名；工时4-6h（经验值） | 拉马（轴承拔轮器）、扭矩扳手、内六角扳手、振动分析仪（经验值） | 重载轴承备件、锂基润滑脂、清洗剂、棉纱（经验值） | 执行DL/T 869-2012《火力发电厂锅炉检修工艺规程》，做好断电隔离与防烫伤措施（DL/T 869-2012，标准值） | 滚筒空载及带载试转2小时，轴承温度<80℃，振动值符合GB/T 6075.3-2011要求（GB/T 6075.3-2011，标准值） |
| 滚筒驱动减速机油泄漏 | 泄漏 | 机械 | 一般 | 减速机高速轴或低速轴密封件老化、磨损，或结合面密封胶失效导致润滑油渗出，引起润滑不良并污染环境 | 减速机轴伸处可见明显油迹及滴漏；油位计液位明显下降；减速机周边地面积油 | [物理]润滑油位低于游标下刻度线（适用：停机静置10分钟后检查，置信：经验值）；[状态量]轴封处可见滴漏>5滴/分钟（适用：设备运行状态，置信：经验值） | [离线]游标尺液位观测；[带电]红外热像仪（监测箱体温度排查油位过低引发的过热） | 关键判据：轴伸处或结合面存在油迹，且油位显著下降。鉴别要点：若油位未降但表面有油污，需排查呼吸器堵塞导致内部高温油气外溢冷凝（与呼吸器堵塞鉴别）；检查油底壳有无裂纹区分结构性渗漏（与箱体开裂鉴别） | 根本处理：排空润滑油，拆卸轴端压盖，更换损坏的油封或O型圈，结合面重新均匀涂抹密封胶；临时处理：清理表面油污，使用密封胶或修补剂进行外部封堵，补充同型号润滑油至正常油位 | 定期检查紧固螺栓力矩；按周期更换高品质润滑油及密封件；保持呼吸器畅通无堵塞 | 呼吸器堵塞：区分要点在于呼吸器堵塞时打开加油盖会有明显气流声，且油液未发生实质性外部流失 | 钳工1名；工时3-4h（经验值） | 专用内六角扳手套装、油盘、黄油枪、清理刮刀（经验值） | 骨架油封、密封胶、同牌号齿轮油、清洗剂（经验值） | 严格执行DL/T 869-2012，作业前切断电源并挂牌，彻底清理周围油污防止人员滑倒（DL/T 869-2012，标准值） | 加油至油标上下刻度线之间，空载试运行30分钟，各结合面及轴封处无肉眼可见渗漏（经验值） |
| 滚筒驱动装置联轴器不对中 | 其他 | 机械 | 严重 | 驱动电机与减速机或减速机与滚筒间的联轴器在安装或运行中发生轴向、径向偏移，导致轴系产生附加交变弯矩和振动 | 联轴器运转时有明显的周期性扭转波动；膜片或弹性柱销快速磨损或断裂；设备整体振动随转速提升显著增大 | [物理]径向偏差>0.05mm（适用：联轴器外圆周打表测量，置信：经验值）；[物理]角向偏差>0.05mm/m（适用：联轴器端面打表测量，置信：经验值） | [离线]百分表及磁性表座；[在线]轴振动位移传感器 | 关键判据：振动频谱中呈现明显的1倍频和2倍频分量，且联轴器两端轴承径向振动差异大。鉴别要点：若1倍频为主且伴随相位稳定，多为转子不平衡（与转子不平衡鉴别）；若2倍频突出且轴向振动大，则确认为不对中 | 根本处理：松开联轴器连接螺栓，重新找正电机或减速机底座，调整垫片至径向与角向偏差合格后紧固；临时处理：无，须在具备隔离条件时停机重新找正 | 检修安装时严格使用激光对中仪或百分表进行对中；定期检查地脚螺栓防止松动 | 地脚螺栓松动：区分要点在于地脚松动通常伴随基础二次灌浆层碎裂，且紧固地脚后振动立刻减小 | 钳工2名；工时4-6h（经验值） | 百分表、磁性表座、塞尺、激光对中仪、力矩扳手（经验值） | 不锈钢调整垫片、联轴器弹性柱销/膜片备件、清洗剂（经验值） | 执行DL/T 869-2012，确保设备完全停机断电并锁定后方可进行对中作业（DL/T 869-2012，标准值） | 径向与角向偏差均≤0.05mm，带负荷连续运行24小时，联轴器无异常发热及异响（经验值） |