# 进度报告: power - phase4_thermal_boiler_滤波电解电容_faults
> 时间: 2026-06-29 16:34:32

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电解液干涸及容量衰减 | 老化；性能退化 | 电气；化学 | 严重 | 长期运行及环境温升导致内部电解液挥发、逐渐干涸，氧化铝介质膜遭到破坏，等效串联电阻(ESR)显著增大，电容量大幅下降，无法有效完成滤波与储能功能 | 直流母线电压纹波明显变大；变频器或变流器报直流过压/欠压故障；电源侧或变频输出电流谐波增大；电容本体外观顶部鼓包、底阀顶起 | [电气]电容量下降>20%标称值（适用：20℃/100Hz测试条件，置信：经验值）；[电气]等效串联电阻(ESR)>初始值2倍（适用：上限类别温度，置信：经验值）；[物理]外壳顶部膨胀量>5%直径（适用：外观目视检查，置信：经验值） | [离线]LCR数字电桥测电容与ESR；[在线]电能质量分析仪测母线电压纹波；[离线]红外热像仪测温；[带电]外观目视防爆阀状态 | 关键判据：电容量下降且ESR显著上升；鉴别要点：若仅电压纹波增大但ESR正常，需与逆变器IGBT模块性能退化或三相输入整流桥缺相（如某相快速熔断器熔断）鉴别，通过排查整流输出波形及IGBT状态排除其他故障 | [规程级]根本处理：断电并安全放电后，逐个拆除旧电容，更换同规格同耐压等级的新电容，确保极性正确并控制焊接或安装工艺；临时处理：在单只电容失效导致系统限功率运行时，适当降低变流器输出负荷以抑制纹波，维持短期运行至停机检修 | 优化变频器柜内风道设计，定期清理散热滤网；选用105℃及以上高温长寿命等级（如5000小时以上）的工业级电解电容；定期开展预防性电容容量与ESR测试 | IGBT触发电源滤波电容失效：区分要点为IGBT触发电源滤波失效通常仅报单一驱动故障或特定模块过流，而直流母线滤波失效会导致全局性的母线电压波动及多模块随机报过/欠压 | 电气检修工2名；工时4-6h（置信：经验值） | LCR数字电桥、红外热像仪、恒温电烙铁、绝缘螺丝刀、防静电手环（置信：经验值） | 同规格高压电解电容、绝缘导热硅脂、焊锡丝（置信：经验值） | 停电后必须对电容进行放电，防止触电；更换作业须穿戴防静电装备（置信：经验值） | 电容量实测值在标称值±10%误差范围内；ESR符合出厂规格书要求（置信：经验值） |
| 密封失效防爆阀破裂 | 破裂；泄漏 | 机械；电气 | 危急 | 内部电化学劣化产生大量气体，或环境温度过高导致内部压力急剧上升，超过安全阀机械强度阈值，迫使防爆阀冲开破裂，电解液发生泄漏甚至引发外壳炸裂 | 变流器柜内散发刺鼻性电解液气味；防爆阀处可见明显液体渗出或结晶残留物；电容本体严重变形破裂；系统突发短路跳闸并可能伴随冒烟 | [化学]氢气或异味气体浓度超标报警（适用：柜内密闭环境，置信：经验值）；[物理]防爆阀破裂形变（适用：外观目视检查，置信：经验值）；[电气]电容对地绝缘电阻<1MΩ（适用：500V兆欧表测试，置信：经验值） | [带电]气味及外观目视检查；[离线]兆欧表测绝缘电阻；[在线]柜内气体/烟雾浓度传感器 | 关键判据：防爆阀破裂伴随刺鼻气味及绝缘下降；鉴别要点：需与变频器内部其他绝缘击穿短路（如线缆破皮或母排短路烧毁）鉴别，通过追踪气味源头及目视定位破裂电容本体，排除其他位置短路 | [规程级]根本处理：立即切断控制电源，彻底清理泄漏的电解液（使用专用化学吸收棉），更换受损电容及受污染的绝缘构件；临时处理：无，须立即停机处理，切断电源并隔离故障柜 | 严格控制变流器运行环境温度与负荷，避免长期过载；定期进行红外测温巡视，及早发现局部异常发热的电容 | 母线支撑电容外壳炸裂：区分要点为母排支撑电容通常为无极性薄膜电容，外壳炸裂多因电网极端浪涌过电压击穿，无刺鼻电解液气味，可通过设备台账及部件材质鉴别 | 电气检修工2名、化学防护处理1名；工时6-8h（置信：经验值） | 兆欧表、化学吸收棉、绝缘清洗剂、LCR电桥、万用表（置信：经验值） | 同规格电解电容、绝缘隔板、专用化学吸液棉（置信：经验值） | 泄漏的电解液具有腐蚀性和毒性，清理时须佩戴防护面罩与耐酸碱手套；保持柜内强制通风（置信：经验值） | 防爆阀完好无变形；电容绝缘电阻>100MΩ；现场无电解液残留（置信：经验值） |