# 进度报告: power - phase4_thermal_boiler_滤袋_faults
> 时间: 2026-06-30 12:36:53

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤袋烧损 | 破裂；老化 | 热；化学 | 严重 | 超过滤袋材质允许承受的最高连续工作温度，导致纤维软化、熔融或高温氧化裂解，失去过滤截留能力 | 烟囱排烟透明度下降甚至冒黑烟；差压变送器显示异常偏低；引风机电流可能因通流截面扩大而小幅下降 | [热]烟气温度>160℃（适用：PPS材质滤袋，置信：经验值）；[热]烟气温度>150℃（适用：PTFE混合材质，置信：经验值） | [在线]除尘器入口烟气温度热电偶；[在线]布袋差压变送器；[离线]荧光粉示踪检测 | 关键判据：伴随局部或整体高温记录，且差压骤降。鉴别要点：与滤袋严重堵塞（差压显著升高至>2000Pa）区分，若差压低且温度越限，即可排除堵塞，确诊为烧损或大面积脱落 | 根本处理：停炉降温至常温，开仓排查并更换破损滤袋，修复或更换受损袋笼；临时处理：无，须立即停机降温处理 | 严格控制锅炉燃烧及烟气温度；在烟气温度异常升高时，立即开启冷风阀或喷水降温系统保护滤袋 | 滤袋堵塞：区分要点是堵塞表现为差压持续升高，而烧损表现为差压突降且伴随超温记录 | 保温工2名、除尘检修工3名；工时48-72h（经验值） | 扭力扳手、工业内窥镜、荧光粉检测仪、专用袋笼拉拔器（经验值） | 同材质规格备用滤袋、配套袋笼、耐高温密封胶（经验值） | 进入电除尘内部需办理有限空间作业票，强制通风，炉内温度降至50℃以下方可入内（DL/T 747-2010，标准值） | 滤袋安装牢固无脱落，整体水压试验或荧光粉检漏无泄漏点，运行72h后差压稳定在正常区间（DL/T 747-2010，标准值） |
| 滤袋堵塞 | 堵塞；结垢 | 机械；化学 | 严重 | 烟气水分过高或温度低于酸露点，导致粉尘在滤袋表面发生粘结、板结，或由于油污附着，致使透气性急剧下降 | 除尘器进出口差压持续大幅升高；脉冲反吹清灰频繁但差压无明显下降；引风机电流增大甚至引发失速或喘振 | [物理]除尘器进出口差压>1800Pa（适用：运行清灰状态下，置信：经验值）；[化学]烟气酸露点温度>110℃（适用：高硫煤燃烧工况，置信：经验值） | [在线]差压变送器；[在线]烟气湿度仪；[离线]滤袋表面粉尘取样化验分析 | 关键判据：差压持续>1800Pa且反吹无效。鉴别要点：与引风机出力不足或入口风门异常关闭（系统负压剧烈波动且局部差压不变）区分，若全仓室差压均匀升高，排除风机故障 | 根本处理：停炉后开仓，人工清理板结粉尘，用压缩空气由内向外反吹；若油污粘结则整体更换滤袋；临时处理：停运单仓室，加强热风烘干及高频次反吹 | 锅炉启停阶段严禁投油助燃时未隔离布袋；投运前充分预热滤袋，确保烟气温度高于酸露点15℃以上 | 滤袋破损：区分要点是破损表现为差压骤降且出口粉尘浓度飙升，而堵塞表现为差压持续居高不下 | 除尘检修工3名；工时24-48h（经验值） | 高压压缩空气枪、差压校验仪、粉尘取样器（经验值） | 压缩空气气源、备用滤袋、专用清洗剂（经验值） | 压缩空气吹扫作业需佩戴护目镜及防尘口罩，严禁带压开孔检修（DL/T 747-2010，标准值） | 清灰后差压恢复至800-1500Pa正常区间，无肉眼可见板结或硬化区域（经验值） |
| 滤袋磨损 | 磨损；破裂 | 机械 | 一般 | 含尘高速烟气对滤袋表面产生强烈冲刷，或袋笼存在毛刺、锈蚀导致机械摩擦，致使局部纤维层变薄直至穿孔 | 局部仓室烟尘排放浓度超标；在线检漏装置报警；停炉检查可见滤袋迎风面或与袋笼接触处有明显孔洞或大面积变薄 | [物理]滤袋局部磨损残余厚度<原厚度的50%（适用：停机开仓检查时，置信：经验值）；[物理]烟气流速>1.2m/min（适用：过滤风速设计校核，置信：经验值） | [在线]粉尘浓度在线监测仪（CEMS）；[离线]工业内窥镜检查；[离线]测厚仪 | 关键判据：CEMS局部浓度突升且内窥镜可见局部穿孔。鉴别要点：与花板焊接开裂漏灰（红外或目视可见焊缝裂纹，且非滤袋本身穿孔）区分，若粉尘泄漏点对准滤袋孔洞位置，排除花板焊缝开裂 | 根本处理：更换破损滤袋，打磨或更换表面有毛刺的袋笼，调整气流分布板以降低局部流速；临时处理：对个别破损滤袋进行人工在线封堵或套袋 | 控制锅炉负荷防止烟气流速超限；定期检查袋笼垂直度及表面光滑度；优化气流均布装置 | 滤袋老化：区分要点是老化表现为整体纤维发脆大面积粉化，而磨损表现为迎风面或特定摩擦点局部穿孔或变薄 | 除尘检修工2名；工时12-24h（经验值） | 工业内窥镜、手电筒、垂直度检测工具、角磨机（经验值） | 备用滤袋、备用袋笼、封堵堵头（经验值） | 进入仓室前确保灰斗内积灰已排空，确认引风机已停运并切断电源，防止人员吸入粉尘（DL/T 747-2010，标准值） | 更换后无漏粉现象，CEMS排放浓度<30mg/Nm³，袋笼垂直度偏差<2mm/m（DL/T 461，标准值） |