# 进度报告: power - phase4_thermal_boiler_火焰检测器_faults
> 时间: 2026-06-30 14:31:28

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 探头镜头严重积灰与污染 | 性能退化 | 光学；环境 | 严重 | CFB锅炉床料飞灰浓度大，微小颗粒附着并烧结在火焰检测器探头镜头表面，阻挡可见光或红外线传输，导致信号衰减 | 火检强度指示逐渐或快速下降；DCS频繁出现"单元火检无火"报警；现场观察镜头表面有明显灰垢覆盖层 | [物理]火检信号强度<30%（适用：满负荷工况，置信：经验值）；[物理]火检探头镜头透光率<50%（适用：停炉检修时检测，置信：经验值） | [在线]火检强度模拟量信号监控；[离线]内窥镜或探头抽出后的肉眼与光源透射检查 | 关键判据：DCS火检信号强度降至报警低限。鉴别要点：若全炉膛所有火检信号同步下降，通常为锅炉燃烧恶化或熄火（非探头积灰）；若仅个别火检信号微弱或频繁闪烁，而对应区域二次风/一次风压正常且就地温度极高，可排除燃烧不稳，判定为探头积灰 | 根本处理：退出火检探头，使用专用镜头纸或无水乙醇清洗镜头，必要时更换探头外保护镜片；临时处理：在DCS系统强制该路火检信号以维持引风机/给煤机运行，并在下次停炉时彻底清理 | 定期吹扫火检探头冷却风管路，确保冷却风压高于炉膛压力；利用停炉机会全面清理探头 | 炉膛真实燃烧恶化：风煤配比失调导致床温下降，火检信号同样减弱，需通过比对一次风压、给煤量及床温趋势进行鉴别区分 | 热控仪表工2名；工时2-3h（置信：经验值） | 万用表、专用火检探头抽出工具、无水乙醇、防尘镜纸（置信：经验值） | 火检探头保护镜片、高纯度无水乙醇、专用密封垫圈（置信：经验值） | 必须确认炉膛负压稳定后再进行探头抽出作业，防止正压喷火伤人（DL/T 748-2010，置信：标准值） | 火检探头回装后，DCS显示信号强度恢复至>80%，且无频繁闪烁或丢失现象（DL/T 5145-2012，置信：标准值） |
| 冷却风系统管路堵塞或泄漏 | 堵塞；泄漏 | 机械；热 | 危急 | 冷却风管路因异物积灰堵塞或接头破损泄漏，导致探头工作环境温度急剧升高，烧毁探头或引发信号光导纤维束碳化失效 | 火检探头外壳烫手；探头频繁误报"无火"；光纤信号完全丢失；冷却风流量计指示为零或大幅波动 | [物理]火检探头冷却风流量<设计值的50%（适用：运行工况，置信：经验值）；[物理]探头内部温度>80℃（适用：满负荷工况，置信：经验值） | [在线]冷却风压力与流量变送器；[离线]测温枪测量探头外壳温度 | 关键判据：冷却风流量低报警伴随探头外壳温度异常升高。鉴别要点：若冷却风母管压力正常但分支流量低，为分支管路堵塞（非母管故障）；若母管压力同时下降，需排查冷却风机出力或滤网差压是否超标 | 根本处理：疏通冷却风管路，修复或更换破损的金属软管与接头，重新紧固并测试密封性；临时处理：无，须立即停炉或停运相关设备处理，防止探头烧毁引发误动跳闸 | 定期清理冷却风入口滤网；检查金属软管有无老化磨损；定期校验冷却风差压开关 | 冷却风机滤网差压大：滤网积灰导致母管压力下降，需通过比对滤网前后差压与管路流量进行鉴别区分 | 管工1名、热控仪表工1名；工时4-6h（置信：经验值） | 管钳、流量计、红外线测温仪、超声波测厚仪（置信：经验值） | 不锈钢金属软管、冷却风流量变送器、密封生料带、法兰垫片（置信：经验值） | 高温区域作业需穿戴防烫服和防护手套；管路吹扫时排空口严禁站人（DL/T 748-2010，置信：标准值） | 冷却风系统整体打压试验无泄漏，流量恢复至设计值且探头温度降至50℃以下（GB 50273-2009，置信：标准值） |
| 火检信号处理板卡老化或损坏 | 老化；其他 | 电气；控制 | 严重 | 处理电路板长期受现场电磁干扰、温度波动及电源波动影响，导致内部电子元器件（如电容、芯片）性能漂移或击穿，无法准确输出火焰继电器信号 | DCS上火焰指示灯恒定不亮或恒亮不灭；拔出探头后火检指示依然显示"有火"；火检继电器吸合异常伴有异响 | [电气]火检处理板卡输出电压<10V或>15V（适用：24V供电系统，置信：经验值）；[物理]板卡工作环境温度>55℃（适用：电子间柜内，置信：经验值） | [在线]DCS信号通道诊断与继电器状态监视；[离线]万用表测量板卡供电与输出电压 | 关键判据：拔出火检探头（切断光路输入）后，DCS火检状态指示仍为"有火"（卡死）或频繁随机跳动。鉴别要点：若仅单个通道故障，通常为该路板卡损坏；若整个机柜所有通道同时异常，需排查机柜背板总线或供电电源模块是否故障，排除单纯板卡老化 | 根本处理：更换损坏的火检信号处理板卡，重新进行参数配置与联锁逻辑测试；临时处理：在DCS强制该路火检信号，并加强人工监视炉膛电视（CTV）以确认燃烧状态 | 机柜内安装防过热风扇并保持空调恒温；定期清理板卡灰尘；加装UPS稳压电源抑制电源波动 | 火焰监视电视（CTV）故障：CTV图像模糊或黑屏，需通过检查CTV镜头冷却水与气源是否正常进行鉴别区分 | 热控仪表工2名；工时2-4h（置信：经验值） | 万用表、示波器、专用板卡拔插工具、防静电手环（置信：经验值） | 火检信号处理板卡（同型号备件）、继电器模块（置信：经验值） | 拔插电子板卡前必须释放人体静电，佩戴防静电手环；做好相关热控设备的强制解列隔离措施，防止误动跳机（DL/T 262-2012，置信：标准值） | 更换板卡后进行通道联锁测试，加/减光信号时继电器动作正确，响应时间<1s且无误发信号（DL/T 5145-2012，置信：标准值） |