# 进度报告: power - phase4_thermal_boiler_火焰检测器探头_faults
> 时间: 2026-06-29 09:59:08

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 光学镜片积灰 | 失效 | 机械；环境 | 一般 | 煤粉燃烧产生的飞灰和未燃尽颗粒沉积在探头光学镜片表面，阻挡火焰辐射光线进入传感器，导致信号衰减。 | 火检信号强度大幅波动或低于设定阈值；DCS报“火焰丢失”或“信号低”报警；炉膛实际有火但检测无火。 | [状态量]透光率<60%（置信：经验值）；[电气]信号电流<4mA（置信：经验值） | [在线]火焰检测器内部信号强度指示；[离线]观察窗目视检查 | 信号强度下降且伴随炉膛负压波动或煤质变差时，首先清洁镜片；若清洁后信号恢复，则确认为积灰。 | 根本处理：拆卸探头保护罩，使用专用镜头纸或软布擦拭光学镜片，清除积灰；临时处理：使用压缩空气吹扫装置进行在线吹扫（如有）。 | 定期吹扫风路维护；保证吹扫气源压力和清洁度；优化燃烧调整减少飞灰量。 | 光纤传输损耗增大 | 仪控工1名；工时0.5h（置信：经验值） | 镜头纸、软毛刷、压缩空气吹扫设备（置信：经验值） | 无特殊耗材（置信：经验值） | 需防止高温烫伤；佩戴防护手套；确认炉膛负压正常防止喷火（置信：经验值） | 信号强度恢复至正常范围；无“火焰丢失”报警（置信：经验值） |
| 冷却风路堵塞 | 失效 | 机械 | 严重 | 冷却风管路因积灰、滤网堵塞或风门故障导致流量不足，无法有效冷却探头，致使内部元件过热损坏。 | 探头外壳温度异常升高；冷却风流量计指示为零或偏低；探头频繁误报或损坏。 | [物理]冷却风流量<3m³/min（置信：经验值）；[热]探头表面温度>70℃（置信：经验值） | [在线]冷却风压力/流量开关；[在线]温度传感器 | 若探头温度高且冷却风流量低，确认为风路堵塞；若流量正常但温度高，检查冷却器散热效果。 | 根本处理：清理冷却风管路滤网，疏通管路，修复损坏的风门；临时处理：暂时提高冷却风母管压力（需在风机能力范围内）。 | 定期更换和清理冷却风滤网；监测冷却风压力报警。 | 冷却风机故障 | 仪控工1名、钳工1名；工时2h（置信：经验值） | 扳手、管路疏通工具、备用滤网（置信：经验值） | 滤网备件、密封垫（置信：经验值） | 防止高温介质泄漏；佩戴防尘口罩（置信：经验值） | 冷却风流量恢复至设计值；探头温度降至正常范围（置信：经验值） |
| 光纤/光缆损伤 | 失效 | 机械；电气 | 严重 | 探头尾部连接的光纤或光缆因长期高温烘烤、机械振动或外力挤压导致传输损耗增大甚至断裂。 | 火检信号不稳定或完全无信号；光纤外观有烧焦、破损痕迹；光纤断裂时信号为零。 | [电气]信号衰减>3dB（置信：经验值）；[状态量]光强值<10%（置信：经验值） | [离线]光时域反射仪(OTDR)测试；[在线]火检自检功能 | 使用OTDR测试光纤链路，若发现特定位置有高损耗点或断点，确认为物理损伤。 | 根本处理：更换受损的光纤或光缆，重新敷设并固定，远离高温区域；临时处理：无，须立即更换。 | 合理敷设光缆，增加耐高温保护套管；避免机械踩踏和挤压。 | 信号处理板卡故障 | 仪控工1名；工时4h（置信：经验值） | 光纤熔接机、OTDR测试仪、光功率计（置信：经验值） | 耐高温光纤、光缆接头、保护软管（置信：经验值） | 防止光纤碎屑扎手；激光源对人眼有害（如有），避免直视光口（置信：经验值） | 光纤链路损耗正常；火检信号强度恢复（置信：经验值） |
| 探头电路老化 | 性能退化 | 电气 | 一般 | 探头内部电子元器件（光电二极管、放大电路）长期在高温环境下运行，发生参数漂移或性能下降。 | 火检灵敏度降低，对弱火响应迟钝；信号幅值较正常值偏低；零点漂移。 | [电气]响应时间>200ms（置信：经验值）；[电气]背景噪声电平>100mV（置信：经验值） | [在线]系统自诊断；[离线]示波器测量信号波形 | 若信号波形畸变、噪声增大且光路部分正常，确认为电路老化。 | 根本处理：更换火焰检测器探头或内部电路板模块；临时处理：调整控制器增益参数（需谨慎，可能影响安全性）。 | 改善探头冷却环境；定期进行探头校验和老化测试。 | 外部电磁干扰 | 仪控工1名；工时1h（置信：经验值） | 万用表、示波器、信号发生器（置信：经验值） | 备用探头、电路板模块（置信：经验值） | 断电操作；防止静电击穿敏感元件（置信：经验值） | 信号响应时间和幅值符合技术规范；自检通过（置信：经验值） |
| 视窗结焦 | 失效 | 机械；热 | 严重 | 锅炉燃烧器区域局部温度过高，导致油污或煤粉在探头视窗玻璃上熔融结焦，完全遮挡视线。 | 视窗玻璃表面附着坚硬黑色或褐色焦块；火检信号持续为无火；无法通过吹扫清除。 | [状态量]透光率≈0%（置信：经验值）；[热]视窗表面温度>玻璃软化点（置信：经验值） | [离线]停炉后观察窗检查 | 若吹扫无效且视窗表面有坚硬附着物，确认为结焦。 | 根本处理：停机后清理视窗焦块，检查燃烧器配风，调整火焰中心位置；临时处理：无，须停机清理。 | 优化燃烧调整，防止火焰贴壁；定期检查视窗状态。 | 视窗玻璃破裂 | 仪控工1名、锅炉工1名；工时3h（置信：经验值） | 专用铲焦工具、清理锤、耐高温手套（置信：经验值） | 清理工具、备用视窗玻璃（置信：经验值） | 防止高温烫伤和机械伤害；确认炉膛熄火且无正压（置信：经验值） | 视窗清洁透光；火检信号恢复正常（置信：经验值） |
| 视窗玻璃破裂 | 失效 | 机械；热 | 危急 | 探头视窗玻璃因长期高温热应力、冷热骤变或外部机械撞击导致破裂，丧失隔离与透光功能。 | 火检信号完全丢失；DCS持续报“无火”；冷却风流量异常增大或报警；检查发现玻璃碎裂。 | [状态量]冷却风压降<设定下限（置信：经验值）；[状态量]透光率=0%（置信：经验值） | [在线]冷却风压力/流量监测；[离线]停炉后外观检查 | 若火检信号丢失且伴随冷却风流量异常偏大，应高度怀疑视窗破裂；需停炉检查确认。 | 根本处理：拆卸探头，更换原厂耐高温石英玻璃组件及密封垫；临时处理：无，须立即停机并切断该探头冷却风防止喷火。 | 保证冷却风持续稳定供应；避免探头在高温下直接暴露或经历骤冷。 | 视窗结焦 | 仪控工1名；工时2h（置信：经验值） | 内六角扳手、万用表、专用拆卸工具（置信：经验值） | 耐高温视窗玻璃组件、密封垫圈（置信：经验值） | 须确认炉膛停运且无正压；作业前确认冷却风已关闭并泄压，防止烫伤（置信：经验值） | 视窗完整无裂纹；冷却风严密性试验合格；火检信号恢复正常（置信：经验值） |
| 放大器信号漂移 | 信号漂移 | 电气；控制 | 严重 | 火焰检测放大器受环境温度变化或元件老化影响，导致信号基准电压偏移，使输出至DCS的模拟量信号偏离实际火焰强度。 | DCS显示火检强度与实际目视火焰不符；有火时显示偏弱或无火时显示有微弱信号；频繁出现误报或漏报。 | [电气]零位输出偏移>2%（置信：经验值）；[电气]满量程输出误差>5%（置信：经验值） | [在线]DCS趋势曲线分析；[离线]信号发生器与万用表校验 | 向放大器输入标准频率信号，若输出与输入呈固定比例偏差，确认为放大器漂移。 | 根本处理：使用信号发生器输入标准信号，重新校准放大器零位和满度；临时处理：在DCS侧暂时修正偏置参数（需审批）。 | 定期（如每次大小修）对火检放大器进行校验；改善机柜室环境温度控制。 | 探头电路老化 | 仪控工1名；工时1h（置信：经验值） | 信号发生器、高精度万用表、频率计（置信：经验值） | 无特殊耗材（置信：经验值） | 电子插件插拔前须做好防静电措施；核对回路防止误动其他运行设备（置信：经验值） | 放大器零位和满度校准符合规程要求；DCS显示与实际火焰强度对应（置信：经验值） |
| 探头安装位置偏移 | 失效 | 机械 | 严重 | 探头因安装支架松动、振动或检修后回装不到位，导致视场角偏离燃烧器初始设定的火焰着火区。 | 火检信号强度大幅波动；低负荷时频繁报“火焰丢失”；DCS显示火焰强度整体偏低。 | [状态量]探头中心线偏差>3°（置信：经验值）；[状态量]信号强度低于满量程30%（置信：经验值） | [离线]安装角度校核；[在线]DCS火检强度历史趋势分析 | 若探头信号在锅炉负荷波动时剧烈变化且伴随支架振动，应检查安装角度。 | 根本处理：重新调整探头角度使其对准火焰着火区，紧固支架螺栓并点焊防松；临时处理：适当降低火检灵敏度阈值（需评估风险）。 | 检修后严格复核探头安装角度；使用防松动紧固工艺；定期检查支架刚性。 | 光学镜片积灰 | 锅炉工1名、仪控工1名；工时3h（置信：经验值） | 角度尺、扭矩扳手、手电筒（置信：经验值） | 防松垫片、高强度螺栓（置信：经验值） | 高空作业须正确佩戴安全带；防止工具掉入炉膛（置信：经验值） | 探头视场对准初始着火区；满负荷下火检信号强度>80%（置信：经验值） |
| 接线端子松动 | 失效 | 电气 | 严重 | 探头尾部或放大器接线端子因长期振动、热胀冷缩导致接触不良，引起信号回路电阻增大或瞬间开路。 | 火检信号无规律跳变或瞬间丢失；DCS出现“火检故障”或“信号断线”报警；万用表测得回路电阻异常。 | [电气]接触电阻>0.5Ω（置信：经验值）；[电气]绝缘电阻<10MΩ（置信：经验值） | [离线]万用表电阻档逐点测量；[带电]轻拉接线检查牢固度 | 若信号跳变与现场振动同步，且测量端子电阻偏大，确认为接线松动。 | 根本处理：清理氧化层后重新压接端子，使用扭矩扳手按规定力矩紧固；临时处理：手动拧紧端子螺丝并临时固定线缆防振。 | 检修时严格执行力矩紧固标准；使用防震型接线端子或线鼻子。 | 光纤/光缆损伤 | 仪控工1名；工时1h（置信：经验值） | 扭力螺丝刀、万用表、绝缘电阻测试仪（置信：经验值） | 绝缘胶布、接线端子、砂纸（置信：经验值） | 检查前断开火检电源防止短路或触电；机柜内作业防止误碰其他带电回路（置信：经验值） | 接线牢固无松动；回路导通测试电阻<0.5Ω；火检运行稳定无跳变（置信：经验值） |