# 进度报告: power - phase4_thermal_boiler_灰库气化风机_faults
> 时间: 2026-06-30 13:47:06

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 电机绕组绝缘老化 | 绝缘老化 | 电气；绝缘 | 严重 | 长期热电应力作用下绕组绝缘材料发生化学降解，导致介电强度下降，可能引发匝间或对地短路 | 电机外壳温度异常升高；运行电流轻微波动；绝缘电阻测试值下降 | [电气]绝缘电阻<0.5MΩ（适用：定子绕组，置信：经验值）；[热]轴承温度>95℃（适用：滚动轴承，置信：经验值） | [离线]兆欧表；[在线]温度传感器 | 若绝缘电阻下降且极化指数（PI）<2.0，确认为绝缘受潮或老化（非单纯油污）；若伴随局部放电量增大，则绝缘老化严重（与受潮鉴别） | 根本处理：更换电机或重绕绕组；临时处理：加强通风降温，控制负荷 | 定期检测绝缘电阻；保持环境干燥，防止凝露 | 电机轴承过热：区分在于轴承过热主要表现为轴承部位温度高，绝缘老化表现为整体温升及绝缘参数下降 | 低压电工2名；工时8-12h（经验值） | 兆欧表、耐压测试仪、拉马、加热器（经验值） | 绝缘漆、漆包线、轴承润滑脂（经验值） | 严格执行“停电、验电、挂接地线”制度（标准值，GB 26860-2011） | 绝缘电阻及耐压试验合格，试运行温升正常（标准值，GB/T 1032-2012） |
| 气化风量不足 | 其他 | 机械；环境 | 一般 | 罗茨风机转子间隙因磨损增大或进气滤网堵塞，导致实际输出风量无法满足灰库气化流化需求，灰渣流动性变差 | 灰库下料不畅或蓬灰；出口压力低于设定值；电机电流低于额定值 | [物理]出口风量<额定值85%（适用：正常运行工况，置信：经验值）；[物理]出口压力<0.05MPa（适用：常规气化工况，置信：经验值-未核实） | [在线]压力变送器；[在线]流量计；[离线]游标卡尺 | 若出口压力降低且电流减小，确认为风机出力不足（非管路堵塞）；若压力升高且电流增大，则为管路后段堵塞（与管路堵塞鉴别） | 根本处理：清理或更换进气滤网，检修转子间隙；临时处理：旁路补气或反吹清理滤网 | 定期清理进气滤网；监测出口压力与电流匹配度 | 管路泄漏：泄漏通常表现为压力低但风量大（电流高），气量不足表现为压力低且风量小（电流低） | 钳工1名；工时2-4h（经验值） | 扳手、塞尺、万用表（经验值） | 空气滤芯、密封垫片（经验值） | 防止转动部件绞伤；断电挂牌作业（标准值，DL/T 5210.3-2018） | 风量及压力恢复至额定值，试运无异常（标准值，DL/T 5210.3-2018） |
| 风机振动异常 | 其他 | 机械 | 严重 | 转子动平衡破坏、基础地脚螺栓松动或对中不良导致风机整体振动超标，加速轴承磨损及密封失效 | 风机及电机底座有明显振感；地脚螺栓处有噪音；联轴器处有异响 | [物理]振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表1 区域B/C边界，置信：标准值） | [在线]振动传感器；[离线]测振笔 | 若振动频率主要为工频（1X），确认为不平衡或对中不良（非气流喘振）；若振动频率为叶片通过频率及其倍频，则为气动问题（与机械松动鉴别） | 根本处理：重新进行动平衡校验，紧固地脚螺栓，调整对中；临时处理：降低负荷运行，避开共振区 | 定期紧固地脚螺栓；定期监测振动趋势 | 气流喘振：喘振伴随低频高幅气流脉动和压力周期性波动，机械振动频率相对稳定 | 钳工2名、起重工1名；工时4-6h（经验值） | 激光对中仪、动平衡仪、力矩扳手（经验值） | 地脚螺栓、调整垫片、联轴器弹性块（经验值） | 严禁在设备运行时进行紧固作业；使用吊装设备时需确认吊点牢固（标准值，GB 6067.1-2010） | 振动值降至ISO 10816-3:2009 区域A或B范围内（标准值，ISO 10816-3:2009） |
| 齿轮箱油质劣化 | 其他 | 化学 | 一般 | 齿轮箱润滑油长期使用后混入水分、金属磨屑或发生氧化，导致润滑性能下降，加速齿轮及轴承磨损 | 油液颜色变深或乳化；油箱底部有沉淀物；齿轮箱温度异常升高 | [化学]油中水分>0.1%（适用：工业齿轮油，置信：经验值）；[物理]铁谱分析磨粒数量>正常值3倍（适用：磨损监测，置信：经验值） | [离线]油液分析仪；[离线]铁谱仪 | 若油中水分含量高且出现乳化，确认为密封失效进水（非单纯高温氧化）；若仅酸值升高且无水分，则为长期高温氧化（与进水鉴别） | 根本处理：更换润滑油，清洗油箱及油路；临时处理：加装滤油机在线过滤脱水 | 定期进行油质化验；检查呼吸器是否堵塞 | 齿轮齿面点蚀：油质劣化是因，点蚀是果，通过铁谱分析区分（劣化先于点蚀） | 钳工1名；工时4-6h（经验值） | 滤油机、真空泵、油桶（经验值） | 新齿轮油、滤芯、密封胶条（经验值） | 废油按危化品处理；防止油液泄漏污染环境（标准值，GB 18597-2023） | 油质化验合格，无水分及杂质，油位正常（标准值，GB 5903-2011） |