# 进度报告: power - phase4_thermal_boiler_炉膛_faults
> 时间: 2026-05-27 14:19:26

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 炉膛压力异常波动（非爆炸性） | 控制;热 | 一般 | 炉膛内燃烧工况不稳或送引风系统协调失衡，导致炉膛压力围绕设定值周期性或不规律波动。未及时处理会加剧炉墙振动、导致耐火材料疲劳脱落，甚至触发主燃料跳闸。 | 1. 炉膛压力表指针大幅摆动。<br>2. 炉膛负压/正压报警频繁触发。<br>3. 炉体有低频振动或异响。<br>4. 烟囱排烟颜色周期性变化。 | [物理]炉膛压力波动幅值>150Pa（适用：正常运行工况；置信：经验值）<br>[物理]炉膛压力波动频率<0.1Hz（适用：正常运行工况；置信：经验值） | [在线]炉膛压力变送器<br>[在线]炉管泄漏报警装置<br>[离线]内窥镜检查（用于确认损伤程度） | **鉴别诊断**：<br>1. **区分燃烧不稳与风机设备故障**：检查火焰检测信号。若多个火焰检测器强度同时波动，则为燃烧不稳；若火焰稳定但压力波动，则重点排查风机挡板或执行机构故障。<br>2. **区分炉内大面积结焦**：检查减温水量及汽温偏差。若同时存在减温水量剧增及汽温严重不均，则为结焦；若汽温正常，则排除。 | [经验级]根本处理：根据原因调整风煤比，或切投燃烧器稳定火焰；若送引风机动叶调节故障，则切换为手动控制，并联系热控处理。临时处理：降低机组负荷至稳定状态，必要时投油助燃。<br>[规程级]若确认为炉内严重结焦，需按规程进行炉膛吹灰或降负荷除焦。 | 1. 定期进行燃烧优化调整试验。<br>2. 检查并维护送引风机调节机构。<br>3. 确保入炉煤质稳定，避免大幅偏离设计值。 | 送风机/引风机故障：风机自身振动或轴承温度异常，与炉膛压力信号区分。 |
| 炉膛整体温度场偏移 | 热 | 严重 | 多台燃烧器出力不均、风粉配比失调或炉内一侧受热面严重结焦，导致炉膛内热负荷分布严重不均。可能引起水冷壁局部过烧、过热蒸汽温大幅偏差甚至爆管。 | 1. 两侧汽温偏差持续增大，超过规程允许值。<br>2. 炉膛出口两侧烟温偏差大，减温水调门一侧全开、一侧全关。<br>3. 水冷壁特定区域挂渣流渣形态异常，甚至有高温硫腐蚀迹象。 | [物理]炉膛出口左右侧温差>50°C（适用：满负荷工况；置信：经验值）<br>[物理]再热器/过热器管壁温>设计报警值（适用：对应材质允许温度；DL/T 438-2016 附录D，置信：标准值） | [在线]全炉膛高温热成像/声波测温系统<br>[在线]炉膛出口烟温热电偶<br>[在线]汽水侧各段温度测点<br>[离线]红外热成像仪炉外探测 | **鉴别诊断**：<br>1. **区分风粉不均与结焦**：通过磨煤机一次风速及粉量偏差判断。若各粉管参数基本均衡但烟温仍偏差，倾向炉内结焦；若粉管参数已严重失衡，列为风粉不均。<br>2. **区分水冷壁堵塞**：检查水冷壁出口工质温度。若某几根管出口温度明显偏低而其他环路上升，表明该管可能有异物堵塞，而非单纯热负荷低。 | [经验级]根本处理：针对性地调整对应磨煤机的一次风挡板和煤粉分配器；对结焦严重的区域进行升降负荷或增加该区域吹灰频次除焦。<br>[规程级]若管壁温度超限，应立即降负荷，必要时按锅炉制造厂规程手动调整燃烧器摆角。 | 1. 定期进行煤粉细度、风速测量和调平试验。<br>2. 利用高温成像或声波测温系统进行热负荷在线监测。<br>3. 执行严格的吹灰制度，防止非对称结焦。 | 煤质突变的整体燃烧恶化：主要表现为出力不足和飞灰含碳量高，而非纯粹的左右侧热负荷偏差。 |
| 炉膛本体与连接件振动 | 机械;热 | 严重 | 燃烧谐振、炉内爆震或大块渣掉落冲击引起炉膛本体、炉墙、刚性梁及烟风道连接件剧烈振动。长期振动导致保温材料松脱、密封焊缝开裂，严重时使刚性梁疲劳损坏。 | 1. 炉体平台、栏杆有明显触感和低频轰鸣。<br>2. 炉顶大包或炉墙密封钢板焊缝开裂，保温材料散落。<br>3. 锅炉钢架特定节点振动幅值突增。<br>4. 运行人员报告“打炮”或“炉内落渣”的异响。 | [物理]炉膛本体振动速度>7.1mm/s（适用：刚性梁中部，承载结构；ISO 10816-21:2015 表A.1，置信：标准值）<br>[物理]炉膛压力瞬间尖峰>3000Pa（适用：发生炉内爆震时；置信：经验值） | [在线]安装在刚性梁上的低频振动加速度/速度传感器<br>[在线]动态压力传感器<br>[离线]超声探伤（针对关键焊缝） | **鉴别诊断**：<br>1. **区分燃烧振动与旋转设备振动传递**：对比风机振动趋势与炉体振动趋势的时域和频谱。若无关联，则为炉膛燃烧振动；若强相关，则风机故障通过管道传递。<br>2. **区分大块渣坠落与爆震**：分析压力尖峰形态。渣坠落通常先有低温区信号，压力波动随后平缓；爆震时压力尖峰极为陡峭并伴有负压突跳。 | [经验级]根本处理：调整燃烧器配风抑制压力脉动；若为落渣引起，则执行除焦操作并检查冷灰斗水封。临时处理：改变燃烧器投运方式，避过谐振区运行。<br>[规程级]对开裂焊缝按焊接工艺卡要求进行重新开坡口补焊，并对受损刚性梁做加固或更换处理。 | 1. 进行燃烧调整以界定并避开炉膛气流谐振区。<br>2. 避免低氧燃烧导致生成大量粘结性焦块。<br>3. 定期检查并加固炉墙护板和刚性梁连接焊缝。 | 一次风机/引风机喘振：主要表现是风机本体及进出口管道的剧烈振动和气流脉动，通常伴随有风量和出口压力的周期性大幅摆动。 |
| 炉膛灭火 | 控制;热 | 危急 | 因燃料特性剧烈波动、风煤比失调、主要辅机跳闸或操作失误，炉膛内所有火焰在正常燃烧过程中突然熄灭。灭火后若处理不当(如未充分吹扫即复投燃料)，极易诱发炉膛爆燃。 | 1. 火焰检测器全部显示无火。<br>2. 炉膛压力急剧下降至较大负压。<br>3. 汽温、汽压及机组负荷快速下滑。<br>4. 烟气含氧量瞬间飙升。<br>5. 炉膛亮度变暗至全黑。 | [物理]火焰检测强度<10%(适用:正常运行，信号保持>2s；置信：经验值)<br>[物理]炉膛负压突降至<-500Pa(适用:灭火瞬间；置信：经验值) | [在线]火焰检测器(紫外/红外/可见光) <br>[在线]炉膛压力变送器<br>[在线]烟气含氧量分析仪 | **鉴别诊断**：<br>1. **区分燃料中断与通风异常**：若灭火前所有给煤机或磨煤机电流突变至零，为燃料中断；若火焰强度先不规则闪烁后熄灭，同时一次风母管压力大幅波动或失压，则为一次风机跳闸引起。<br>2. **排除局部灭火**：全炉膛灭火必须确认所有层火焰检测器均无火，避免仅单层火焰检测器故障误判。 | [规程级]根本处理：立即手触发主燃料跳闸(MFT)，按运行规程检查所有燃料源切断，维持引/送风机运行进行不少于5min的炉膛吹扫，查明原因后方可重新点火。临时处理：无，须立即停机吹扫，严禁未经吹扫强行投油/投粉。 | 1. 定期进行燃烧优化调整，保持煤质稳定。<br>2. 严格执行辅机定期试验与切换制度。<br>3. 完善FSSS保护逻辑，确保灭火保护不拒动。 | 一次风机或引风机跳闸：风机跳闸本身会通过风量剧变引发灭火，但其先兆是风机电流、振动等电气/机械参数突变，而非火焰直接熄灭。 |
| 炉膛爆燃 | 机械;热 | 危急 | 炉内积聚的可燃混合物(如未燃尽煤粉、油气)浓度达到爆炸极限，遇点火源发生瞬时爆燃。产生的高速压力冲击波可掀翻防爆门、撕裂炉墙、振裂刚性梁连接件，甚至造成设备与人身伤害。 | 1. 炉膛发出沉闷或尖锐巨响。<br>2. 炉膛压力正压尖峰超出量程，防爆门动作或冲开。<br>3. 炉墙、烟道连接处有明显位移或裂缝，保温层脱落。<br>4. 炉膛瞬间闪亮后可能转为全黑，MFT动作。 | [物理]炉膛压力瞬时正压峰值>3000Pa(适用:爆燃工况；DL/T 435-2018 炉膛防爆/内爆导则，置信：经验值)<br>[物理]压力上升速率>1000Pa/s(适用:爆燃瞬间；置信：经验值) | [在线]高频动态压力传感器<br>[在线]炉膛压力变送器(量程需满足爆燃冲击)<br>[在线]炉体振动传感器<br>[离线]目视检查+焊缝探伤 | **鉴别诊断**：<br>1. **区分炉膛爆燃与炉膛内爆**：爆燃为瞬时高压正冲，防爆门向外打开或破坏；内爆为负压过大导致炉墙向内凹陷，防爆门吸入或负压保护动作。通过压力趋势正/负向和损坏方向鉴别。<br>2. **区分大块焦坠落冲击**：落焦时压力尖峰幅值较小且上升相对缓慢，常先有局部温度波动的征兆，而爆燃几乎无先兆且压力尖峰极陡。 | [规程级]根本处理：紧急停炉，待冷却后按DL/T 438-2016及厂家图纸检查防爆门、炉墙护板、刚性梁变形及焊缝状况，对受损结构进行加固修复或更换。同时彻查可燃物积聚源头(如油枪泄漏、不完全燃烧)。临时处理：无，须立即停机处理。 | 1. 确保炉膛安全监控系统(FSSS)逻辑完备，灭火后强制自动吹扫。<br>2. 点火前和熄火后严格进行炉膛通风换气。<br>3. 油系统定期检漏，点火枪进退可靠。 | 炉膛内爆：同样引起结构损坏，但原因是引风机出力过大或送风机突然停运造成负压超过设计极限，压力方向及损坏特征均与爆燃相反。 |
| 炉膛漏风(冷空气侵入) | 机械;热 | 一般 | 人孔门、看火孔、穿墙管密封盒或炉墙金属密封焊缝因长期热交变老化、变形而失效，大量冷空气不经燃烧器直接漏入炉膛。导致排烟损失加大、风机电耗增加，严重时引风机出力不足，限制锅炉带负荷。 | 1. 烟气含氧量在相同负荷/风量下持续偏高，与给煤量不匹配。<br>2. 排烟温度异常升高。<br>3. 引风机入口挡板开度较以往同负荷明显增大。<br>4. 炉膛负压波动且不易维持，甚至有烟气外冒迹象。 | [物理]空预器入口氧量高于理论燃烧计算值>1.5%(适用: 50%~100%额定负荷，稳态；置信：经验值)<br>[物理]炉膛漏风率>5%(适用: 锅炉正常运行工况；DL/T 831-2015 受热面防磨防爆导则，置信：经验值) | [在线]网格法氧量测量系统<br>[在线]炉膛出口及空预器后烟气氧量计<br>[在线]引风机电流及动叶/挡板开度<br>[离线]停机期间用发烟法或红外热像仪查漏 | **鉴别诊断**：<br>1. **区分空气预热器漏风**：空预器漏风表现为空预器出口(排烟)氧量比入口显著升高，且空预器后烟温下降相对明显；炉膛漏风则在炉膛出口氧量直接偏高，空预器前后氧量差正常。<br>2. **排除制粉系统掺冷风影响**：可通过暂时关闭冷风门观察氧量变化来排除。 | [经验级]根本处理：利用停机机会对漏风点重新焊接密封盒、更换人孔门密封垫料、用密封胶和保温材料填塞缝隙。临时处理：运行中可用耐高温密封胶、耐火纤维毯对外部可触及的漏点临时封堵，但效果有限。 | 1. 机组检修时安排专项炉墙密封检查和修补。<br>2. 启停炉严格按曲线控制升降温速率，减缓密封热疲劳。<br>3. 炉墙振动大时应及时消除振源，防止密封结构松动。 | 空气预热器严重漏风：漏风位置在空预器后，烟气氧量从空预器出口才开始突增，而炉膛漏风从炉膛出口即可检测到氧量异常。 |