# 进度报告: power - phase4_thermal_boiler_炉膛_faults
> 时间: 2026-06-29 04:49:48

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 炉膛严重结焦 | 积灰；结垢 | 热；化学 | 危急 | 煤粉在高温下熔融，灰渣在水冷壁或卫燃带上沉积凝固，形成大块焦渣。破坏热交换，导致局部热负荷失衡 | 主蒸汽温度异常升高；排烟温度升高；炉膛负压剧烈波动甚至变正压；引风机电流增大；水冷壁管壁温度出现局部超温 | [热工]炉膛出口烟温>1100℃（适用：燃用易结焦煤种，置信：经验值）；[热工]排烟温度较设计值高20℃以上（适用：同负荷工况对比，置信：经验值）；[热工]受热面壁温>580℃（适用：水冷壁管材20G，置信：经验值） | [在线]炉膛电视监视系统；[在线]热电偶测温仪；[在线]负压变送器；[离线]声波/激光在线测温仪 | 判据：排烟温度升高伴随汽温异常升高及负压波动。鉴别要点：与受热面严重积灰区分，积灰主要导致排烟温度升高但汽温通常下降，而结焦会导致汽温异常升高；需结合电视监视画面是否有焦渣堆积确认 | 根本处理：投入吹灰器进行高频次吹灰，调整燃烧器配风降低热负荷；若结焦严重需停炉冷却后人工打焦；临时处理：降低机组负荷，调整一二次风配比，改变火焰中心位置，加强吹灰 | 控制入炉煤质，掺烧优质煤；优化炉内空气动力场；定期规范投用蒸汽或声波吹灰器；运行中严防超温 | 受热面严重积灰：积灰主要引起排烟温度升高和汽温下降，而结焦常伴随汽温异常升高和水冷壁超温 | 锅炉检修工4名、热工人员1名；工时8-12h（置信：经验值） | 吹灰器、看火镜、打焦棍、风镐、高压水枪（置信：经验值） | 除焦剂、防结焦涂层材料、吹灰器备件（置信：经验值） | 打焦时严防大块焦渣坠落砸坏水冷壁引起管排泄漏；炉内有人时严禁开启相关吹灰器汽源（DL/T 869-2012，置信：标准值） | 炉膛各受热面清洁无大块焦渣；各段烟温、汽温恢复至设计范围内（置信：经验值） |
| 炉膛水冷壁爆管 | 裂纹；泄漏 | 机械；热 | 危急 | 因管壁长期超温高温腐蚀、管内壁结垢或燃烧器区域局部磨损，导致管材机械强度下降产生鼓包、裂纹并最终爆裂泄漏 | 炉膛负压骤然变大甚至剧烈正压；给水流量不等于主蒸汽流量（给水流量大）；炉膛内有泄漏异响（嘶嘶声）；燃烧不稳可能导致灭火 | [热工]炉膛负压<-200Pa（适用：引风机自动调节跟不上时，置信：经验值）；[流量]给水流量与蒸汽流量差值>50t/h（适用：300MW等级机组，置信：经验值）；[热工]管壁金属温度>600℃（适用：水冷壁局部超温报警，置信：经验值） | [在线]炉膛负压监测仪；[在线]给水/蒸汽流量计；[在线]水冷壁壁温在线监测系统；[在线]炉管泄漏声学监测系统 | 判据：给水流量大于蒸汽流量，且炉膛负压骤降并伴随排烟温度下降。鉴别要点：与省煤器爆管区分，省煤器爆管多发生在尾部烟道，分离器前给水流量与蒸汽流量同样不平衡，但省煤器处烟温较低，泄漏声学特征位置不同，需结合声学测点定位 | 根本处理：立即停炉，自然冷却后进入炉膛进行探伤、割管更换或补焊；临时处理：无，须立即停机处理，迅速停运给水泵并切断燃料 | 加强给水水质监督防止结垢；定期进行水冷壁防磨防爆检查；控制燃烧器热负荷，避免管壁长期超温运行 | 省煤器爆管：省煤器爆管泄漏点在尾部烟道，通常排烟温度下降明显且省煤器处灰斗有湿灰；过热器爆管：过热器爆管在水平烟道，主汽压力下降快但炉膛负压波动相对较小 | 高压焊工2名、钳工4名；工时48-72h（置信：经验值） | 内窥镜、超声波测厚仪、射线探伤仪、氩弧焊机、坡口机（置信：经验值） | 水冷壁管段（同材质同规格）、焊丝、氩气、管排夹具（置信：经验值） | 停炉冷却至炉内温度<50℃方可进人；检修焊接必须严格遵守 DL/T 869-2012 火力发电厂焊接技术规程（DL/T 869-2012，置信：标准值） | 焊口100%无损探伤（RT或UT）合格；水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 炉膛灭火 | 性能退化 | 环境；热 | 危急 | 煤质突变、给粉/给煤中断、炉膛负压过大拉断火焰、或受热面突然大面积泄漏，导致燃烧无法维持，炉膛热负荷骤降 | 火焰监视屏全黑或闪烁极弱；炉膛负压急剧变大；主蒸汽压力和温度急剧下降；引风机电流减小；氧量指示骤增 | [热工]全炉膛火焰强度信号<30%（适用：火焰探测器的模拟量阈值，置信：经验值）；[热工]炉膛压力<-1000Pa（适用：MFT动作前，置信：经验值）；[化学]烟气含氧量>18%（适用：炉膛熄火后，置信：经验值） | [在线]全炉膛火焰视频监视系统；[在线]火焰检测探头（紫外/红外）；[在线]负压及氧量变送器 | 判据：火检信号全部丧失，炉膛负压急剧增大，氧量突增。鉴别要点：与燃烧器个别断火区分，个别断火仅单只火检丧失且炉膛负压波动不大；与引风机出力突增区分，引风机出力增加虽致负压变大但火检正常 | 根本处理：确认MFT（主燃料跳闸）已动作，切断所有燃料，维持炉膛通风量大于30%额定负荷风量吹扫不少于5分钟，全面检查炉前油系统、制粉系统及炉膛底部无积粉或未燃尽燃料后方可重新点火；临时处理：无，严禁采取关小风门或投入油枪"爆燃"点火的方式强行挽救 | 保证给煤/给粉系统运行稳定；加强煤质监测与混煤掺配；定期检查并吹扫火焰检测探头；维持炉膛负压在正常范围 | 炉膛负压过大导致抽灭：负压过大抽灭时火检先变弱后消失，无燃料中断信号；而断煤灭火是燃料中断信号先发，火检后消失 | 热工控制员1名、锅炉运行人员3名；工时1-2h（适用：重新点火启动，置信：经验值） | 火检探头校验仪、万用表、DCS系统（置信：经验值） | 点火油枪、伴生电缆、火检冷却风滤网（置信：经验值） | 灭火后必须保证炉膛通风量大于30%额定负荷风量，吹扫时间不少于5分钟，严禁借明火强行点火（DL/T 435-2018，置信：标准值） | MFT动作逻辑正确；炉膛彻底吹扫完成；火检信号清晰稳定（DL/T 435-2018，置信：标准值） |
| 炉膛防爆门破裂 | 破裂 | 机械 | 严重 | 炉膛发生局部爆燃或正压运行超过防爆门设计动作压力，导致防爆门膜片或重力盖破损，炉内烟气外泄 | 防爆门处有明显泄压异响（砰声）；防爆门处有高温烟气喷出；炉膛负压难以维持，引风机出力增加；喷出部位周边有积灰 | [热工]炉膛压力>2000Pa（适用：防爆门动作泄压时，置信：经验值）；[状态量]防爆门膜片破损（适用：外观检查，置信：经验值） | [在线]炉膛压力变送器；[离线]现场巡检目视检查；[在线]工业电视监视系统 | 判据：炉膛突发短暂正压超限且伴随泄压异响，现场确认防爆门膜片破损。鉴别要点：与炉膛水冷壁爆管区分，防爆门破裂无给水流量与蒸汽流量偏差，且泄漏点明确在防爆门法兰处；与引风机跳闸导致的正压区分，引风机跳闸会触发RB且两台风机电流有显著差异 | 根本处理：停炉或降负荷至允许范围，待炉膛冷却后清理破损膜片，更换同规格同材质的新防爆膜片/盖板；临时处理：若破损不大可做临时性封堵，加强引风维持负压，待停炉后彻底处理 | 定期检查防爆门部件腐蚀及老化情况；防止炉膛发生爆燃；维持燃烧稳定，避免大幅正压运行 | 水冷壁爆管：水冷壁爆管伴随给水流量异常增大及蒸汽流量下降，且炉膛负压通常急剧变负，而防爆门破裂后负压也变负但给水流量正常 | 钳工2名、保温工1名；工时4-6h（置信：经验值） | 扭力扳手、密封胶、脚手架工具（置信：经验值） | 防爆门膜片（按设计压力定制）、密封垫片、紧固螺栓（置信：经验值） | 更换防爆门前必须确认炉膛内无正压且无可燃气体；作业人员佩戴防烫劳保用品，防止高温烟气烫伤（DL/T 869-2012，置信：标准值） | 防爆门安装牢固，密封面无漏风；膜片规格及动作压力符合锅炉设计图纸要求（置信：经验值） |
| 炉膛整体膨胀受阻 | 变形；异常振动 | 机械 | 严重 | 锅炉运行中因导向装置卡涩、刚性梁积灰结冰或膨胀指示器损坏，导致炉膛整体向下或侧向膨胀受阻，产生巨大热应力 | 膨胀指示器指针卡涩或读数异常偏离基准；水冷壁或刚性梁出现异常金属摩擦声；炉本体局部振动增大；停炉冷却后水冷壁产生不可逆变形或裂纹 | [位移]膨胀指示器读数偏差>30mm（适用：冷热态对比，置信：经验值）；[物理]炉本体振动速度>4.5mm/s（适用：刚性梁连接处，置信：经验值） | [离线]膨胀指示器（定期人工巡检记录）；[在线]炉本体振动传感器；[离线]目视检查及测厚 | 判据：膨胀指示器读数与温升曲线不匹配，且伴随本体异常摩擦振动。鉴别要点：与风机振动导致的炉体共振区分，膨胀受阻的振动频率低且伴随明显的热膨胀方向位移停滞，而风机共振在风机停运后立即消失 | 根本处理：停炉冷却，检查并修复导向装置（水冷壁限位、刚性梁等），清除积灰和杂物，修复变形的膨胀指示器；临时处理：通过调整燃烧降低参数，减缓升温升压速率，降低热应力 | 定期维护和润滑炉本体膨胀导向装置；定期清理刚性梁间隙内的积灰；大修时全面校对膨胀指示器零位 | 刚性梁失效：刚性梁自身断裂或连接失效也会导致局部变形，但通常表现为局部管排外凸，而整体膨胀受阻表现为整体位移异常 | 钳工3名、起重工1名；工时12-24h（置信：经验值） | 振动分析仪、千分表、手拉葫芦、除灰工具（置信：经验值） | 润滑脂、导向销、膨胀指示器备件、密封钢板（置信：经验值） | 高空作业必须系好安全带；处理导向装置时严防落物；确认炉膛内无正压方可进行外部刚性梁作业（DL/T 869-2012，置信：标准值） | 膨胀指示器动作灵活无卡涩；冷态下指示器归零；热态膨胀量符合设计曲线允许范围（置信：经验值） |
| 炉膛看火孔积灰堵塞 | 堵塞；积灰 | 环境 | 一般 | 炉膛内正压工况下烟气携带飞灰长期冲刷，或吹灰器吹扫时部分灰水溅射，导致看火孔玻璃或通道被灰渣覆盖，运行人员无法观察炉内燃烧状况 | DCS或现场看火孔成像模糊或全黑；火焰视频监视器画面有黑斑遮挡；清理前可能伴随看火孔冷却风压异常升高 | [状态量]看火孔可视面积遮挡>50%（适用：视频或目视检查，置信：经验值）；[压力]看火孔冷却风压>2kPa（适用：风道出口堵塞时，置信：经验值） | [离线]现场目视检查；[在线]炉膛火焰视频监视系统；[在线]看火孔冷却风压表 | 判据：视频画面出现固定黑斑或模糊，且冷却风压升高。鉴别要点：与火焰检测探头积灰区分，火检探头积灰会导致DCS火检信号强度变弱甚至触发灭火保护，而看火孔堵塞仅影响人工或电视监视画面，火检模拟量信号正常 | 根本处理：开启看火孔冷却风进行高压反吹，或利用停炉机会拆下看火孔盖板，清理玻璃视窗及风道内的积灰；临时处理：利用压缩空气管路对看火孔进行外部反吹疏通 | 确保看火孔冷却风系统畅通，风压维持在设计值；定期清理火焰视频监视镜头及看火孔 | 火检探头积灰：火检探头积灰会直接导致火检强度降低甚至无火信号触发MFT，而看火孔堵塞仅影响人工监视通道，火检信号不受影响 | 锅炉检修工1名；工时1-2h（置信：经验值） | 扳手、压缩空气枪、软毛刷（置信：经验值） | 耐高温玻璃视窗、密封垫片（置信：经验值） | 严禁在带压运行状态下直接拆解看火孔本体部件，防止高温烟气喷出烫伤；清理时佩戴护目镜（DL/T 869-2012，置信：标准值） | 看火孔视窗清晰无遮挡；冷却风道畅通，风压恢复正常；密封面无漏风现象（置信：经验值） |