# 进度报告: power - phase4_thermal_boiler_炉膛_faults
> 时间: 2026-06-30 11:41:05

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 炉膛整体流化失效 | 堵塞；抽空；流量不稳 | 机械；热 | 危急 | 一次风压风量不足或底料床层过厚/粒度超标，导致炉膛底部无法形成正常的气固流化态，床料沉积。局部床层因失去流态冷却而迅速超温结焦，最终破坏炉膛整体燃烧循环。 | 一次风室风压异常剧烈波动或骤降；炉膛密相区上下温差明显拉大；床体底部排渣困难或排渣管堵塞；主蒸汽流量及压力骤降。 | [物理]炉膛密相区床温>950℃（适用：正常流化态破坏初期，置信：经验值）；[物理]一次风量低于临界流化风量（适用：额定负荷工况，置信：经验值）；[物理]炉膛密相区上下温差>50℃（适用：任意稳定工况，置信：经验值） | [在线]炉膛差压变送器；[在线]密相区热电偶；[在线]一次风流量计；[离线]床料取样筛分 | ①关键判据：一次风量骤降且密相区上下温差急剧增大，伴随床温异常飙升。②鉴别要点：与给煤中断故障区分，给煤中断表现为床温全面平稳下降，而流化失效表现为床温局部飙升或整体异常升高且温差剧烈扩大。 | 根本处理：立即切断主给煤系统，大幅增加一次风量尝试冲穿沉积床料，若无效须紧急停炉冷却后人工清理床料；临时处理：无，须立即停机处理 | 严格控制入炉煤粒度分布；启动前确保底料厚度与粒径配比达标；定期校验一次风机出力及风帽通畅性。 | 给煤系统堵塞：区分要点是给煤堵塞时炉膛负压增大且床温下降，而流化失效通常伴随床温异常飙升及风压剧烈波动。 | 锅炉检修工4名、热控工1名；工时24-48h（置信：经验值） | 高压水枪、风帽疏通工具、床料取样器、大锤（置信：经验值） | 标准床料（石英砂）、风帽备件、耐火耐磨浇注料（置信：经验值） | 炉膛内部作业必须严格执行通风检测，进入前需办理热力机械工作票，确认炉膛冷却至60℃以下（DL/T 869-2012，置信：标准值） | 床层平整无结焦死角，各风帽通畅无堵塞，冷态流化试验均匀无死角，一次风量达到设计临界流化风量（DL/T 5145-2012，置信：标准值） |
| 炉膛受热面多管耦合泄漏 | 泄漏；压力异常 | 机械；环境 | 危急 | 炉膛水冷壁管路因长期受高浓度床料冲刷磨损减薄，或因管壁超温导致材质劣化，引发单点爆管。泄漏的高压高速汽水混合物随后强烈吹扫邻近管排，导致多管耦合连锁泄漏失效。 | 炉膛本体内可听到明显的尖锐泄漏嘶嘶声或汽水喷射声；炉膛负压骤然变大甚至转为正压；引风机出力被动大幅增加；给水流量异常大于主蒸汽流量；严重时炉膛底部有水汽及湿灰流出。 | [物理]给水流量与主蒸汽流量差值>50t/h（适用：大型CFB锅炉水冷壁大面积泄漏，置信：经验值）；[物理]炉膛负压波动幅度>200Pa（适用：泄漏初期引风机自动调节未跟上，置信：经验值）；[化学]炉膛底部排渣含水率明显增加（适用：泄漏已达到较大规模，置信：经验值） | [在线]炉管泄漏声学监测系统（声发射传感器）；[在线]给水/蒸汽流量差值监测模块；[在线]炉膛压力变送器；[带电]红外热像仪（观测炉墙保温层异常升温区） | ①关键判据：给水流量不平衡且伴随炉膛异常负压与特定频段声发射信号。②鉴别要点：与安全门或对空排汽门内漏区分，安全门内漏通常声音源集中在排汽管道外部且给水流量不会出现持续大幅亏损。 | 根本处理：紧急停炉并切断给水，自然通风冷却，待炉膛温度降至安全范围后进入进行查漏、割管更换及管排整体防磨处理；临时处理：无，须立即停机处理 | 在水冷壁磨损严重区域（如密相区过渡段、卫燃带交界处）采用格栅防磨技术或喷涂耐磨合金；定期进行壁厚超声波测定。 | 炉膛浇注料大面积脱落：区分要点是浇注料脱落通常伴随短暂的金属撞击声，初期无持续给水流量失衡，且声发射信号频谱特征不同。 | 锅炉检修工4名、高压焊工2名；工时48-72h（置信：经验值） | 超声波测厚仪、内窥镜、直流氩弧焊机、坡口机、管排校正器（置信：经验值） | 水冷壁管段备件、耐磨热喷涂材料、格栅防磨部件（置信：经验值） | 停炉后炉膛内需保持良好通风，焊接作业需办理动火工作票，确认检测点可燃气体浓度达标（DL/T 869-2012，置信：标准值） | 换管焊口需100%无损探伤（RT或UT）合格，受热面管材表面无裂纹、重皮，防磨涂层或防磨格栅安装牢固无遗漏（DL/T 869-2012，置信：标准值） |