# 进度报告: power - phase4_thermal_boiler_炉膛出口烟气热电偶_faults
> 时间: 2026-07-01 16:08:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热电偶保护套管高温腐蚀穿孔 | 腐蚀 | 机械；化学 | 严重 | 炉膛出口烟气含硫化物等腐蚀性气体，在高温环境下长期冲刷保护套管，导致套管壁厚减薄、材质劣化，最终引发穿孔或断裂，致使热电偶测温元件直接受热损坏 | DCS显示该点温度出现异常跳变或示值偏低；现场检查可能发现测温点周围有烟气泄漏异响；探入深度出现异常变化 | [物理]套管剩余壁厚<1.5mm（置信：经验值）；[化学]烟气SO2浓度>50mg/Nm³（置信：经验值） | [在线]DCS温度趋势监测；[离线]内窥镜检查；[离线]超声波测厚 | 关键判据：DCS温度突降伴随测温回路电阻异常增大；鉴别要点：与热电偶内部芯线断路区分，若测温回路绝缘电阻下降至接近0且DCS示值超量程，多为保护管破裂导致内部受潮短路（非单纯腐蚀减薄） | 根本处理：停炉降温后抽出热电偶组件，更换耐高温及抗腐蚀材质（如碳化硅或特殊合金）的保护套管，并重新敷设测温元件；临时处理：无，须立即停机处理 | 优化燃烧控制降低烟气中腐蚀性气体含量；检修期定期对套管进行超声波测厚监控；选用更适合该工况的抗腐蚀材质套管 | 热电偶内部芯线断路 | 热控检修工2名；工时4-6h（置信：经验值） | 万用表、绝缘电阻测试仪、超声波测厚仪、内窥镜、专用抽出工具（置信：经验值） | 耐高温抗腐蚀热电偶保护套管、铠装热电偶芯、高温密封垫片（置信：经验值） | 必须待炉膛内温度降至安全范围（通常<50℃）且通风置换合格后方可作业，防止烫伤及有害气体中毒（DL/T 747-2010，置信：标准值） | 测温示值在DCS显示正常且波动符合工况逻辑；保护管表面无裂纹、穿孔，测厚数据达标；安装后严密性试验无漏气现象（DL/T 869-2012，置信：标准值） |
| 热电偶测温元件老化与漂移 | 老化 | 热；电气 | 一般 | 热电偶在长期高温辐射作用下，偶丝材料发生晶粒粗大及氧化挥发，导致热电势-温度特性发生非破坏性改变，引起测温示值产生系统性偏差 | DCS显示该点温度与同断面其他测点或运行工况理论计算值出现固定偏差；无急剧跳变现象；控制回路通过该偏差产生异常调节动作 | [电气]测温偏差值>±1.5%或>0.0075×|t|℃（置信：经验值）；[电气]常温下绝缘电阻<100MΩ·m（置信：经验值） | [在线]DCS多点温度横向比对；[离线]标准炉校验测试 | 关键判据：DCS示值出现固定方向的系统性偏移（持续偏高或偏低），且历史趋势平缓无突变；鉴别要点：与接线盒冷端补偿失效区分，若环境温度变化导致示值同步波动，多为冷端补偿故障（非元件老化），需检查接线盒温度 | 根本处理：停炉检修期间抽出热电偶，送至标准计量室进行检定校准，超差严重则整根更换合格的新热电偶；临时处理：在DCS系统中对该测点加入经验补偿系数维持运行，待停机检修时更换 | 定期（如每个大修周期）拆下热电偶进行实验室校验检定；选用抗氧化性能更优的N型或贵金属热电偶替代K型；加强接线盒的密封防护 | 测温接线盒冷端补偿失效 | 热控检修工1名；工时2-3h（置信：经验值） | 标准温度检定炉、高精度万用表、标准二等铂电阻温度计、拆装扳手（置信：经验值） | 经校验合格的备件热电偶、绝缘高温瓷珠、耐高温导线（置信：经验值） | 更换或校验作业需办理热控工作票，确保测点对应控制回路已强制或做好安全隔离，防止误发设备跳闸信号（DL/T 747-2010，置信：标准值） | 检定室校验误差在允许偏差范围内（符合JJG 351-96工作用廉金属热电偶检定规程）；现场回路测试绝缘合格，接线紧固无松动（置信：经验值） |