# 进度报告: power - phase4_thermal_boiler_炉膛压力变送器_faults
> 时间: 2026-06-29 15:48:29

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 变送器测量信号漂移 | 信号漂移 | 控制；环境 | 严重 | 炉膛内高温烟气及煤粉粉尘长期冲刷变送器取样管路或电磁场干扰，导致传感器感压元件发生零点偏移或取样管微堵，使得输出4-20mA信号与实际炉膛压力产生静态偏差 | DCS画面上炉膛压力显示值与现场实际工况存在明显偏差；同侧三冗余变送器输出信号出现明显不一致（偏差扩大）；锅炉燃烧工况正常但压力趋势曲线发生单侧偏移 | [电气]三冗余信号偏差>100Pa（适用：机组正常运行工况，置信：经验值）；[电气]变送器零点漂移>±0.5%FS（适用：校验环境，置信：经验值） | [在线]DCS三冗余信号比较模块；[离线]智能压力校验仪 | 关键判据：DCS三冗余信号偏差超限报警。鉴别要点：若三个测点同时缓慢漂移且趋势一致，需排查DCS组态或热电偶冷端补偿等公共回路故障；若仅单个测点偏离，排查变送器本体及取样管路，可排除系统风量波动引起的真实压力变化 | [经验级]根本处理：隔离变送器排污泄压后，使用标准压力源进行调校，恢复零点与量程；临时处理：在DCS系统中切除故障测点并强制信号，维持单侧冗余逻辑运行，待低负荷时段处理 | 定期开展变送器零点校验；加强取样管路吹扫；完善电磁屏蔽措施 | 取样管路完全堵塞：管路完全堵塞时信号会固化死寂无变化，而信号漂移会随工况产生波动且存在线性偏移 | 仪表工2名；工时2-3h（置信：经验值） | 标准智能压力校验仪；万用表；HART手操器（置信：经验值） | 变送器备件；密封垫圈；氮气（用于吹扫，置信：经验值） | 高温取样管路吹扫时需佩戴防护面罩及防烫手套，防止高温冷凝水或粉尘喷溅（置信：经验值） | 校验精度满足0.5级要求，零点及满量程误差在允许范围内，三冗余偏差<50Pa（置信：经验值） |
| 取样管路堵塞导致响应迟缓 | 卡涩 | 机械；环境 | 严重 | 煤粉粉尘在取样管路内壁积聚结焦，或冷凝水在管路低洼处积聚，导致压力传导阻力增大，变送器无法实时跟踪炉膛内快速变化的压力波动 | 炉膛压力发生剧变时，变送器响应明显滞后；DCS趋势曲线呈现平滑死区或锯齿状突变；变送器显示值与就地机械式压力表读数不一致 | [状态量]阶跃响应时间>2s（适用：炉膛压力快速波动工况，置信：经验值）；[状态量]管路吹扫气源通断前后信号变化>50Pa（适用：在线吹扫测试，置信：经验值） | [在线]DCS历史曲线阶跃响应分析；[离线]脉冲吹扫装置测试 | 关键判据：变送器响应时间常数显著增大。鉴别要点：若DCS显示压力变化迟缓且伴随变送器本体温度异常，需排查伴热管路故障；若变送器本体正常但管路传压迟缓，通过吹扫测试可确诊为管路堵塞，从而排除变送器膜片老化故障 | [经验级]根本处理：关闭一次阀，拆解管路进行机械疏通，严重积灰结焦时使用高压水枪或蒸汽吹扫管线；临时处理：利用压缩空气或过热蒸汽进行在线反向大流量吹扫，疏通管路 | 定期执行自动吹扫程序；确保伴热保温系统正常，防止结露；优化取样管路倾斜角度防止积尘 | 变送器膜片老化卡涩：膜片老化导致的响应迟缓通常伴随零点持续漂移，而管路堵塞多为纯物理迟滞，零点相对稳定 | 仪表工1名、管工1名；工时3-4h（置信：经验值） | 管路活络扳手；高压吹扫枪；钢丝疏通条（置信：经验值） | 取样管路直管段；生料带；高压密封垫片（置信：经验值） | 在线吹扫时必须先将变送器隔离，防止高压脉冲气流直接冲击变送器测量膜片导致损坏（置信：经验值） | 管路疏通后，变送器动态响应测试达标，阶跃响应时间<1s，无传压死区（置信：经验值） |
| 变送器系统级功能失效 | 失效 | 机械；控制 | 危急 | 变送器膜片在高温环境或异常超压冲击下发生不可逆机械形变，或变送器本体电路板烧毁，导致测量功能完全丧失，无法输出有效压力信号 | DCS画面显示炉膛压力测点坏值（质量坏）；变送器输出电流恒定为0mA或>22mA超出量程；锅炉炉膛压力保护逻辑因信号缺失而触发误动作或被迫切除 | [电气]输出回路电流<3.5mA或>22mA（适用：变送器正常供电状态，置信：经验值）；[状态量]DCS测点质量状态为"Bad"（适用：系统通信正常状态，置信：经验值） | [在线]DCS测点状态监测；[离线]万用表回路电流测试 | 关键判据：变送器输出信号断线或超限引发DCS坏点报警。鉴别要点：若变送器输出电流为0mA，需使用万用表检测供电回路电压是否正常，以区分供电断路故障与变送器内部电路烧毁故障；若电压正常而电流异常，则判定为变送器本体失效 | [规程级]根本处理：切断电源及关闭一次阀，拆除故障变送器，更换经校验合格的新变送器并恢复接线投运；临时处理：无，须立即停机或隔离该测点处理，若涉及主保护须按规程切投相应炉膛压力保护 | 定期检查并更换达到使用寿命的高温型变送器；加装防电磁冲击及防雷保护装置；严格执行检修校验规程 | DCS模拟量卡件故障：卡件故障通常导致该通道所属整块模块所有测点同时异常，而变送器失效通常局限于单一测点，可通过交叉比对通道状态区分 | 仪表工2名；工时2-4h（置信：经验值） | 万用表；绝缘电阻测试仪；防爆活络扳手（置信：经验值） | 同型号高温智能压力变送器；防爆密封接头（置信：经验值） | 更换作业前必须严格执行热力工作票制度，确认一次阀完全隔离且泄压至零方可拆卸（适用：承压部件隔离操作，DL/T 869-2012，置信：标准值） | 变送器安装完毕后回路接线绝缘电阻>100MΩ，上电后零位输出及满量程下传显示正常，DCS测点恢复"Good"状态（置信：经验值） |