# 进度报告: power - phase4_thermal_boiler_炉膛压力变送器_faults
> 时间: 2026-06-30 13:55:10

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取样管路堵塞导致测压失效 | 失效 | 机械；环境 | 严重 | CFB锅炉炉膛含大量高浓度床料，高温烟气携带颗粒物进入测压管路后发生沉积、板结，导致变送器无法获取真实炉膛压力，引发主燃料跳闸(MFT)保护误动或拒动 | DCS画面上炉膛压力示值长时间无变化或突变至满量程；单侧/单点压力曲线变"死线"；反吹扫系统压力异常升高 | [状态量]炉膛压力变送器示值变化率<0.01kPa/s（适用：机组正常运行且引风机导叶动作时，置信：经验值）；[物理]反吹扫气源压力<0.4MPa（适用：压缩空气反吹扫系统，置信：经验值） | [在线]DCS压力历史趋势曲线记录；[在线]反吹扫系统压力变送器；[带电]HART手操器读取变送器内设阻尼与实时静压 | 关键判据：DCS示值呈"死线"且反吹扫压力升高。鉴别要点：若HART手操器读取的传感器原始膜头压力为恒定死值，判为管路堵塞；若手操器读数随实际压力波动但DCS不显示，则为变送器/通讯板卡故障（非管路堵） | 根本处理：隔离变送器，解体取样管路，使用高压压缩空气进行分段反吹或机械通条疏通积灰，必要时更换局部管段；临时处理：启动或手动触发一次脉冲反吹扫系统，若无法吹通则强制隔离该测点并切换至冗余测点运行 | 定期检查并排干压缩空气储气罐积水；优化反吹扫周期与脉冲宽度；停炉检修期间对取样管路进行彻底机械清灰 | 引风机挡板故障导致炉膛压力真实波动：DCS上冗余测点同步大幅波动且引风机电流异常变化，而管路堵塞仅表现为单点死值 | 仪表工2名、锅炉辅机检修工1名；工时4-6h（置信：经验值） | 扭力扳手、内六角扳手、HART手操器、高压气枪、通条（置信：经验值） | 取样管路直管段、不锈钢取样阀、密封垫片、变送器膜片保护液（置信：经验值） | 必须严格执行热力工作票制度，隔离测点并关闭一次二次阀后方可作业，防止高温烟气喷出伤人（DL/T 747-2010，置信：标准值） | 管路畅通无阻，通入压缩空气检查无泄漏；变送器投运后随炉膛压力波动正常，零位测试误差在允许范围内（DL/T 747-2010，置信：标准值） |
| 变送器保温伴热失效致测压管路结露/冻结 | 信号漂移 | 热；环境 | 严重 | CFB测点附近保温层破损或电伴热带断路，冬季低温环境下管路内水汽凝结结冰，堵塞导压管或改变传压介质密度，导致压力信号产生严重漂移或负向偏移 | DCS显示该点压力出现缓慢且连续的负向漂移；伴热配电箱相应支路空开跳闸；就地检查保温层破损、伴热带不热 | [物理]变送器就地环境温度<0℃（适用：冬季室外环境且伴热失效，置信：经验值）；[状态量]炉膛压力信号零点漂移>0.2kPa（适用：同工况下对比冗余测点，置信：经验值） | [在线]DCS多点压力偏差报警记录；[离线]万用表检测伴热带回路阻抗及绝缘；[离线]红外测温仪检测管路表面温度 | 关键判据：信号出现缓慢负向漂移且伴随伴热回路电气异常。鉴别要点：若伴热带电阻无穷大或空开跳闸，且管壁温度接近环境温度，判为伴热失效结冰；若伴热正常但信号漂移，需排查变送器膜片老化或取压口轻微积灰（非冻结） | 根本处理：更换损坏的电伴热带，修复破损保温层，对管路进行吹扫干燥后重新密封；临时处理：用临时工业热风枪或蒸汽对导压管进行外不均匀加热解冻，并强制闭合伴热空开试送电 | 入冬前开展防寒防冻专项检查，测试伴热带绝缘与回路导通性；采用防水防潮性能好的保温材料并包扎严密 | 变送器膜片老化损坏：伴热带工作正常且管路未冻结，但HART手操器读取的传感器温度异常，且零点无法调校稳定 | 热控仪表工2名；工时3-5h（置信：经验值） | 万用表、兆欧表、红外测温仪、电工钳、防水胶带、美工刀（置信：经验值） | 自限温电伴热带、铝皮或彩钢板保温外壳、岩棉/硅酸铝保温毡、防爆胶泥（置信：经验值） | 伴热带敷设不得交叉重叠，防止局部过热起火；恢复保温前必须完成电气绝缘测试（DL/T 747-2010，置信：标准值） | 伴热回路绝缘电阻>1MΩ；投运后管路表面温度维持在10℃~30℃，变送器零点稳定无异常漂移（DL/T 747-2010，置信：标准值） |
| 变送器本体膜片老化及测点整体退化 | 信号漂移 | 机械；控制 | 一般 | 长期处于高频脉动压力及高温环境下，变送器测量膜片发生金属疲劳、刚度退化或弹性变形，导致信号整体精度下降、零位周期性漂移，无法稳定表征炉膛压力 | DCS显示该点压力出现规律性偏移或频繁触发小偏差报警；现场HART手操器通讯频繁中断或阻尼参数无法写入；定期校验时线性度超差 | [状态量]变送器零点误差>量程的±1%（适用：常规工业炉膛压力量程如-3~3kPa，置信：经验值）；[状态量]变送器HART通讯误码率频繁报警（适用：机组运行期，置信：经验值） | [离线]HART手操器读取传感器自诊断报警码；[离线]标准压力校验仪进行五点行程校验；[在线]DCS三选二逻辑模块偏差监控 | 关键判据：校验仪测试线性度超差且HART通讯存在底层报警码。鉴别要点：若校验仪加压时变送器输出线性度差且迟滞大，判为膜片老化；若校验线性合格但投运后DCS频繁跳变，则为DCS板卡故障或线路电磁干扰（非变送器本体老化） | 根本处理：拆除老化变送器，更换全新同量程智能变送器，完成HART组态写入、零点调校及三阀组正确投运；临时处理：在DCS侧适当增加该测点滤波阻尼时间常数，维持短期运行至停机更换 | 按照热控仪表检验周期（通常为大修期）强制拆卸返厂校验；避免长期使变送器处于极限超量程高频脉动工况 | DCS模拟量输入卡件通道损坏：通过断开变送器接线，在回路中接入标准信号发生器，若DCS显示正常则排除卡件故障，锁定变送器本体问题 | 热控高级仪表工1名；工时2-3h（置信：经验值） | HART手操器、标准数字压力校验仪、数字万用表、精密减压阀、专用三阀组扳手（置信：经验值） | 同型号智能压力变送器备件、O型密封圈、仪表导线端子（置信：经验值） | 作业前需将DCS对应测点强制，防止检修过程触发炉膛压力MFT主燃料跳闸逻辑（DL/T 5454-2012，置信：标准值） | 变送器五点校验精度优于0.5%；投运后DCS显示与机械式微压计对照偏差<0.1kPa，三选二冗余测点偏差在允许范围内（DL/T 5454-2012，置信：标准值） |