# 进度报告: power - phase4_thermal_boiler_炉膛安全监控系统逻辑柜_faults
> 时间: 2026-06-29 16:28:28

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 逻辑柜系统级电源失效 | 性能退化 | 电气；控制 | 危急 | 强电干扰或雷击导致抗浪涌压敏电阻动作或击穿，引发控制回路短路，造成逻辑柜主备电源同时掉电，导致全炉膛安全监控系统（FSSS）停运，丧失锅炉保护功能。 | FSSS操作站黑屏或通讯中断；柜内直流24V/48V电源指示灯熄灭；引发锅炉MFT（主燃料跳闸）；现场点火油枪电磁阀失电关闭。 | [电气]直流母线电压跌落>10%额定电压（适用：系统交直流电源切换或受冲击瞬间，置信：经验值）；[状态量]FSSS控制器通讯心跳包丢失率>50%（适用：系统级失电导致网络瘫痪，置信：经验值） | [在线]直流电源电压变送器；[在线]DCS系统SOE事件记录分析；[离线]万用表及绝缘电阻测试仪 | 关键判据：SOE首出记录为“电源故障”且柜内所有指示灯同时熄灭。鉴别要点：与单个CPU模块故障区分，若上位机显示两个互备电源模块均无输出且网络全断，则为系统级电源失效；若仅单一控制卡件报警，则为卡件级故障。 | 根本处理：排查外部强电侵入点，更换击穿的压敏电阻及受损的电源分配板，恢复双路独立供电；临时处理：无，须立即停机并紧急抢修恢复保护逻辑，期间严禁盲目启炉。 | 定期检查并测试双路交流电源切换装置（ATS）的可靠性；定期检验柜内防雷防浪涌器件的完好性；严格执行机务与电气检修后的FSSS系统联合试验。 | 单个I/O卡件通讯故障：区分要点为单卡件通讯中断仅影响局部子系统，不会引起整个逻辑柜失电及全局通讯网络瘫痪。 | 热控工程师2名、电工1名；工时4-6h（经验值） | 万用表、绝缘电阻测试仪、专用编程器、防静电手环（经验值） | 浪涌保护器备件、电源模块、系统熔断器、导线及接线端子（经验值） | 作业前必须做好防静电措施；带电测量电源回路时需两人同行，一人测量一人监护（DL/T 5210.4-2018，标准值） | 逻辑柜双路交流输入电源切换0ms中断；柜内直流输出电压波动不超过额定值的±2%（DL/T 5210.4-2018，标准值） |
| 逻辑柜多点耦合绝缘老化 | 老化 | 电气；环境；热 | 严重 | 逻辑柜长期运行于高温及粉尘环境，导致机柜内部线缆绝缘层及安全继电器线圈整体发生热老化与电老化，引发多点间歇性接地或短路，造成逻辑执行错误。 | 柜内偶发性烧焦气味；安全继电器动作时序混乱或拒动；系统频发“接地故障”或“卡件故障”软报警；FSSS逻辑无规律误发跳闸指令。 | [电气]柜内绝缘母线对地绝缘电阻<0.5MΩ（适用：断电状态下测量线路整体绝缘，置信：经验值）；[物理]柜内环境温度>45℃（适用：夏季高负荷或冷却风扇失效工况，置信：经验值） | [在线]柜内温度传感器；[离线]兆欧表（摇表）；[离线]继电器综合参数测试仪 | 关键判据：断电状态下整体绝缘电阻偏低，且伴随局部温升异常及焦糊味。鉴别要点：与CPU主板硬件故障区分，若拔出外接I/O接线排后绝缘电阻明显回升，则为外部接线或继电器线圈多点耦合老化；若绝缘不变，则排查柜内主板。 | 根本处理：对柜内老化线束进行整体更换或局部剥离重接，更换绝缘下降的继电器，修复柜内密封与冷却风扇；临时处理：将关键且频繁误动的继电器或接线临时隔离或短接，待停机检修时彻底更换。 | 定期清扫逻辑柜防尘滤网，确保柜内微正压环境及温控风扇运行正常；定期对使用年限超过8年的继电器及线缆进行预防性更换。 | 继电器机械卡涩：区分要点为机械卡涩通常伴随明显的动作异响且绝缘电阻正常，而绝缘老化伴随系统接地报警及阻值下降。 | 热控工程师2名；工时8-12h（经验值） | 兆欧表、继电器测试仪、压线钳、恒温烙铁、吹尘枪（经验值） | 绝缘导线、安全继电器、线鼻子、热缩管、柜内冷却风扇总成（经验值） | 检修前必须将锅炉转至安全状态并切除FSSS相关硬接线电源，防止误发MFT；更换继电器须做好端子标记（DL/T 5210.4-2018，标准值） | 导线间及导线对地绝缘电阻测试结果均≥1MΩ；继电器吸合/释放电压及动作时间符合出厂技术说明书要求（DL/T 5210.4-2018，标准值） |