# 进度报告: power - phase4_thermal_boiler_炉膛床压测量装置_faults
> 时间: 2026-06-30 14:27:54

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测压管路堵塞 | 堵塞 | 机械；控制 | 严重 | 炉膛内高浓度床料随气流进入测压管路，因流速降低沉积，导致传压介质阻断，测量信号失真 | DCS系统显示该测点床压数值长时间无波动或显示异常偏低；自动控制系统因反馈异常导致流化风量调节失稳 | [物理]床压示值偏差>0.5kPa（适用：满负荷工况下与相邻测点对比，置信：经验值）；[物理]管路吹扫气源压力<0.4MPa（适用：在线反吹扫工况，置信：经验值） | [在线]DCS压力趋势监控记录；[离线]脉冲气流反吹扫装置；[带电]测压管路压力变送器校验 | 关键判据：DCS显示单点死值且与同层相邻测点偏差>0.5kPa。鉴别要点：若变送器校验正常且反吹扫后短暂恢复，判定为管路堵塞；若反吹扫无效且变送器无输出，判定为变送器故障（非堵塞） | 根本处理：隔离测点，解体管路清除内部板结床料与焦块，必要时更换局部管段；临时处理：启动压缩空气脉冲反吹扫程序，利用高压气流冲通沉积物 | 定期投入自动反吹扫系统；优化测压管路安装斜度，减少水平段；选用带耐磨陶瓷防堵结构的取压装置 | 取压装置损坏导致泄漏：若DCS显示床压剧烈波动至满量程且炉膛本体附近有明显泄漏风声，判定为测压管路断裂泄漏，而非堵塞 | 热控仪表工2名；工时3-4h（置信：经验值） | 铜扳手、管钳、万用表、压缩空气源、内六角扳手（置信：经验值） | 取压管路直管段、金属缠绕垫片、变送器密封圈（置信：经验值） | 必须严格执行锅炉运行规程，隔离测点后方可作业，防止高温床料喷出伤人（DL/T 748-2016，置信：标准值） | 管路畅通无泄漏，变送器回路校验误差在±0.2%以内，DCS显示数据随工况正常波动（DL/T 748-2016，置信：标准值） |
| 取压探头磨损穿孔 | 泄漏 | 机械；环境 | 危急 | 炉膛内高浓度、高流速的床料对取压探头产生强烈的冲刷磨损，导致金属探头壁厚减薄直至穿透，破坏密封 | DCS床压数值出现高频剧烈波动或直接满量程报警；现场炉膛根部有明显漏风异响；可能导致局部床料外喷 | [物理]探头剩余壁厚<1.5mm（适用：检修期间测厚检查，置信：经验值）；[物理]同测点压力标准差>1.0kPa（适用：运行中DCS数据统计，置信：经验值） | [离线]超声波测厚仪；[在线]DCS压力波动频谱分析；[离线]内窥镜管壁外观检查 | 关键判据：DCS压力信号高频震荡且现场有泄漏异响。鉴别要点：若解体检查探头测厚<1.5mm，判定为物理磨损失效；若壁厚正常但法兰结合面有漏气痕迹，判定为安装密封垫片失效（非探头本体磨损） | 根本处理：停炉冷却后切除磨损管段，按图纸重新焊接耐高温耐磨合金取压管，并进行无损探伤；临时处理：无，须立即停机或隔离该测点维持单侧运行 | 选用碳化硅或耐磨陶瓷内衬取压管；在易磨损区域加装防磨罩；定期利用检修期对重点测点进行测厚普查 | 测压管路积灰堵塞：若DCS显示压力偏低且无波动，同时现场无漏风异响，判定为堵塞（非泄漏磨损），可通过反吹扫恢复 | 管工1名、焊工1名、热控工1名；工时8-10h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、射线探伤设备（置信：经验值） | 耐磨合金取压管段、不锈钢焊条、防磨护瓦（置信：经验值） | 动火作业需办理动火票，确认炉内可燃气体浓度达标，焊接人员需持证上岗并穿戴防护服（DL/T 869-2012，置信：标准值） | 焊缝外观及无损检测合格，管壁测厚数据达标，系统气密性试验无泄漏，压力指示恢复正常（DL/T 869-2012，置信：标准值） |