# 进度报告: power - phase4_thermal_boiler_炉膛火焰检测器_faults
> 时间: 2026-06-29 16:03:17

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 火焰检测信号丢失或误报 | 性能退化 | 电气；控制 | 危急 | 因探头积灰、冷却风量不足或电子元件老化，导致火焰检测器无法识别炉膛火焰，引发误报或拒动，可能导致锅炉MFT动作或燃料未切断引发爆炸 | 控制系统显示无火焰或火焰强度低；锅炉跳闸或无法点火；就地观察孔可见明火但检测器无输出 | [电气]火焰强度电流<设定阈值（适用：点火及运行工况，置信：经验值）；[状态量]冷却风压力<2kPa（适用：探头冷却工况，置信：经验值） | [在线]火焰检测器电流信号；[在线]冷却风压力开关；[带电]万用表测量信号电压 | 若冷却风压力正常且就地有明火但信号丢失，判定为探头或电路故障；若冷却风压力低导致信号丢失，判定为冷却系统故障 | 根本处理：清理探头透镜积灰，检查并修复冷却风管路，更换故障电子元件；临时处理：无，须立即处理 | 定期吹扫探头透镜；确保冷却风系统连续运行；定期校验检测器灵敏度 | 炉膛实际熄火：通过就地看火孔观察或工业电视确认炉膛是否有明火区分 | 仪控工2名；工时2-4h（经验值） | 万用表；内六角扳手；镜头清洁布；吹扫气源（经验值） | 备用探头；密封圈；清洁剂（经验值） | 须办理热力机械工作票；防止烫伤；严禁在运行中打开检测器冷却风（标准值，DL/T 5454-2012） | 模拟火焰信号测试动作正常；冷却风压力恢复至正常范围（标准值，DL/T 5454-2012） |
| 探头冷却风系统堵塞或泄漏 | 堵塞与泄漏 | 机械；环境 | 严重 | 冷却风管路积灰堵塞或密封件老化泄漏，导致冷却风流量不足，无法有效冷却探头，致使光学部件高温损坏或信号失真 | 冷却风压力表读数偏低；探头温度过高；火焰图像模糊或检测器频繁误报 | [状态量]冷却风压力<2kPa（适用：运行工况，置信：经验值）；[热]探头表面温度>80℃（适用：运行工况，置信：经验值） | [在线]压力变送器；[在线]温度传感器；[离线]U型管压差计 | 若压力表读数为零且管路有异响，判定为管路堵塞；若压力低但风机出力正常，判定为管路或接头泄漏 | 根本处理：疏通冷却风管路，更换老化密封件；临时处理：临时增加外接压缩风冷却（需确认风源洁净） | 定期清理冷却风过滤器；检查管路密封性；定期排放风管积水 | 炉膛负压波动：监测炉膛负压参数，若负压正常且冷却风压低，则非炉膛工况影响 | 仪控工1名、管工1名；工时3-5h（经验值） | 管钳；压力表；密封胶；疏通工具（经验值） | 冷却风管接头；密封垫片；滤芯（经验值） | 防止高温烫伤；注意防止粉尘吸入；断开管路前须关闭风源阀门（标准值，DL/T 5454-2012） | 冷却风压力恢复至设定值以上；管路无泄漏（标准值，DL/T 5454-2012） |
| 光学透镜热损伤或污染 | 老化与积灰 | 热；环境 | 一般 | 长期处于高温环境或冷却不良，导致透镜材料老化发黄、热变形或表面结焦积灰，降低透光率，影响火焰检测准确性 | 火焰检测灵敏度下降；图像对比度降低；透镜表面可见积灰或裂纹 | [状态量]透光率衰减>30%（适用：运行工况，置信：经验值）；[热]冷却介质出口温度>60℃（适用：水冷或风冷工况，置信：经验值） | [离线]透光率测试仪；[带电]内窥镜检查；[在线]红外测温仪 | 若透镜表面有硬质结焦且清理不掉，判定为热损伤结焦；若清理后透光率恢复，判定为可逆性污染 | 根本处理：更换耐高温光学透镜；临时处理：使用专用清洗剂临时擦拭透镜表面（需在停炉或隔离时进行） | 优化冷却风系统设计；选用耐高温材料；定期进行维护保养 | 电子元件漂移：通过检查冷却风温和透镜物理状态区分，若透镜完好但信号漂移则为电子故障 | 仪控工1名；工时1-2h（经验值） | 专用镜头拆装工具；无尘布；镜头纸（经验值） | 备用光学透镜组件；高温密封胶（经验值） | 防止碎片划伤透镜；佩戴防护手套；确保设备断电或隔离（标准值，DL/T 5454-2012） | 透镜表面清洁无划痕；火焰图像清晰度恢复正常（标准值，DL/T 5454-2012） |