# 进度报告: power - phase4_thermal_boiler_点火电极（点火棒）_faults
> 时间: 2026-05-21 03:51:58

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 点火电极积碳 | 环境;化学 | 危急 | 燃烧不完全的燃油或燃气在电极尖端形成碳质沉积，构成导电通路，导致高压泄漏，无法击穿空气间隙产生火花。（来源：基于搜索结果[11]点火故障模式延伸推断） | 1. 点火时无可见火花或火花极弱<br>2. 火焰检测器持续无火焰信号<br>3. 控制系统报点火失败<故障<代码<代码> | [电气]电极尖端对壳体绝缘电阻<1 MΩ（清洁干燥状态下正常>20 MΩ）（置信：待核实） | [离线]目视检查<br>[离线]500V兆欧表 | 停机拆卸电极，目视电极尖端有明显的黑色积碳层，且用兆欧表测量绝缘电阻低于阈值即诊断为积碳故障。 | 根本处理：①确认锅炉已执行正常停炉程序，切断燃料主阀并挂牌上锁，对炉膛进行充分通风吹扫并经可燃气体检测仪检测合格后，方可拆卸电极；②拆卸电极，用铜丝刷仔细清除尖端及瓷管上的积碳，再用无水酒精擦拭并充分干燥后装回；③回装后确认密封，恢复燃料供应，按规定程序进行点火测试。所需工具：可燃气体检测仪、扳手、铜丝刷、无水酒精、洁净布。<br>临时处理：无，须立即停机处理。 | 1. 定期（每500小时或每周）清洁电极<br>2. 优化风油比，保证充分燃烧<br>3. 使用抗积碳涂层的电极 |
| 点火电极间隙偏移 | 机械 | 严重 | 因安装松动、热膨胀振动或外力碰撞，电极尖端对地或两尖端之间间隙偏离0.5-1.0mm的最佳范围，导致点火能量不足或无法放电。（来源：[11]） | 1. 点火时火花闪烁位置不定<br>2. 可听到点火变压器工作声但无连续火花<br>3. 启动困难，需多次点火 | [物理]电极间隙>1.5mm或<0.3mm（标准间隙0.5-1.0mm）（来源：[11]，置信：经验值） | [离线]塞尺测量 | 使用塞尺直接测量电极间隙，若超出[0.5-1.0mm]范围即判定为间隙偏移故障。 | 根本处理：①执行停炉程序，切断燃料并挂牌上锁，对炉膛进行充分吹扫并经可燃气体检测仪检测合格；②松开电极固定螺丝，使用塞尺重新将间隙调至0.8mm并交替锁紧螺母防松；③恢复燃料供应并测试点火。所需工具：可燃气体检测仪、塞尺、扳手、螺丝刀。<br>临时处理：无，须立即停机处理。 | 1. 每次计划停机时检查并复测间隙<br>2. 紧固件增加防松弹簧垫圈<br>3. 电极支架采用防松设计 |
| 绝缘瓷管破裂或脏污 | 绝缘;机械 | 危急 | 高温老化、机械应力或表面严重污染形成爬电通路，高压对地短路，导致点火变压器二次侧严重漏电或击穿。（来源：基于工业锅炉常见故障推断） | 1. 运行时观察孔可见瓷管表面有蓝色/白色拉弧<br>2. 点火变压器电流异常升高或跳闸<br>3. 设备外壳带电或接地保护动作 | [电气]瓷管绝缘电阻<50 MΩ（使用2500 V兆欧表，常温）（置信：待核实）<br>[物理]瓷管表面裂纹长度>5mm（置信：待核实） | [离线]2500V兆欧表<br>[离线]目视或放大镜检查 | 断电后测量电极芯对安装法兰间的绝缘电阻，若低于50 MΩ且目视有贯穿性裂纹或严重污秽痕迹则直接判定绝缘失效。 | 根本处理：①执行停炉程序，切断燃料并挂牌上锁，对炉膛进行充分吹扫并经可燃气体检测仪检测合格；②更换同规格新瓷管或整体更换电极组件，安装时均匀紧固，避免应力集中；③更换后再次测量绝缘电阻确认合格，恢复燃料供应并按规定程序点火。所需工具：可燃气体检测仪、扳手、兆欧表、力矩扳手。<br>临时处理：无，须立即停机处理。 | 1. 选用高铝瓷等耐高温高强度材质<br>2. 安装时防止碰撞，保持密封防尘<br>3. 定期清理瓷管表面污物 |
| 电极烧蚀/磨损 | 机械;热 | 严重 | 长期电弧放电使电极尖端金属熔融蒸发，尖端钝化、长度缩短，放电所需击穿电压升高超出变压器容量极限。（来源：通用燃烧器故障模式） | 1. 点火需要更高次级电压才能击穿<br>2. 火花发散、声光变弱<br>3. 最终无法击穿，点火失败 | [物理]尖端直径相对新件减小>20%<br>[物理]有效长度相对新件减少>2mm（置信：待核实） | [离线]游标卡尺（与备件图纸对比） | 拆卸后测量尖端直径和长度，若任一尺寸超出允许磨损极限即判定为烧蚀。 | 根本处理：①执行停炉安全程序（切断燃料、吹扫、可燃气体检测）；②更换新电极。所需工具：可燃气体检测仪、扳手、卡尺、原厂备件。<br>临时处理：用细锉修整尖端使其锐利，可临时恢复点火，但寿命不确定，且需在完成安全程序后操作。 | 1. 选用含钨或镍基合金的耐弧电极<br>2. 定期（如每年）执行电极状态检查<br>3. 确认点火变压器容量匹配，避免过电弧 |
| 接线端子氧化/松动 | 电气 | 一般 | 高压电缆与点火电极连接处因振动、热胀冷缩产生间隙或氧化膜，形成大接触电阻，导致电极端电压显著跌落。（来源：一般电气连接故障推断） | 1. 连接点有发热、变色迹象<br>2. 点火声间断，火花时有时无<br>3. 红外热像可见局部温度异常 | [电气]接触电阻>0.05 Ω（正常<0.01 Ω）（置信：待核实） | [离线]微欧计或直流电阻测试仪<br>[离线]红外热像仪 | 停机后测量连接点两端电阻，若阻值超过0.05 Ω且目视端子氧化松动则判定故障。 | 根本处理：①执行停炉安全程序断电并确认；②拆开接线，用砂纸打磨端子接触面并涂抹导电膏，重新紧固至规定力矩。所需工具：砂纸、导电膏、力矩螺丝刀。<br>临时处理：停机后重新紧固端子螺母。 | 1. 定期检查并复紧所有高压接线<br>2. 使用带防松功能的接线端子<br>3. 接线处做密封处理防潮防氧化 |
| 电极受潮 | 环境 | 一般 | 长期停机或环境湿度高导致水分吸附在瓷管及绝缘表面，冷态下绝缘电阻急剧下降，点火电压对地旁路。（来源：电气设备湿故障通用模式） | 1. 冷态启动时点火失败或断续打火<br>2. 暖机或烘干后点火恢复正常<br>3. 绝缘电阻冷态湿测明显偏低 | [电气]冷态绝缘电阻<10 MΩ（热态恢复>50 MΩ）（置信：经验值） | [离线]兆欧表（冷态立即测量）<br>[在线]环境温湿度传感器 | 停机后立即测量绝缘电阻，若<10 MΩ而对电极进行烘干处理（如热风枪70℃吹5分钟）后恢复至>50 MΩ，即可诊断为受潮。 | 根本处理：①执行停炉安全程序；②改善密封结构，在防护罩内增加防潮加热电阻（常开）。所需工具：密封胶、加热电阻模块。<br>临时处理：执行安全程序后，用工业热风枪低温烘干电极绝缘部，然后立即启动。 | 1. 长期备用期间关闭风门防止湿气进入<br>2. 在电极腔体放置干燥剂<br>3. 点炉前检查绝缘，必要时自动投运加热器 |