# 进度报告: power - phase4_thermal_boiler_点火电极（点火棒）_faults
> 时间: 2026-05-27 13:16:01

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 点火电极不放电 | 电气;绝缘 | 危急 | 点火时电极未产生电火花，原因可能为电极绝缘陶瓷破损、电极间隙严重偏移、高压缆线断路或点火变压器故障。点火变压器产生5-15kV高压，若绝缘击穿或断路则尖端无法形成火花。 | 锅炉启动时无火花声音；火焰检测器无信号；燃烧器控制器报点火失败。 | [物理]放电间隙＞4mm或＜1.5mm（适用：常规工业点火器，推荐2-3.5mm，置信：经验值）；[电气]绝缘电阻＜10MΩ（适用：500V兆欧表测试，电极对地，置信：经验值）；[电气]高压输入端无交流电压（适用：点火变压器初级，置信：经验值） | [离线]目视检查；[离线]塞尺；[离线]绝缘电阻测试仪（兆欧表）；[离线]万用表；[离线]高压探头（示波器） | 先用万用表确认点火变压器初级得电，若次级无高压输出则为变压器故障。若变压器输出正常，检查放电间隙是否在2-3.5mm；若间隙正常，测量绝缘电阻，阻值＜10MΩ则判定绝缘失效。鉴别火焰检测器故障：若可见火花但报点火失败，方为火焰检测器问题；本故障根本无火花。 | [经验级]根本处理：必须切断点火变压器供电并验电，确认无高压残留后，更换损坏的点火电极组件或点火变压器；临时处理：断电并验电后，清理电极绝缘陶瓷表面积碳或水分，若仅为间隙失调则调整至2.5mm。工具：万用表、绝缘电阻测试仪、塞尺、扳手、高压探头。 | 每周目检电极尖端状况，每季度测量放电间隙和绝缘电阻；使用耐高温防潮陶瓷绝缘体；确保燃烧器密封。 | 点火变压器故障（初级有电次级无高压输出）；高压电缆击穿（沿线绝缘破损对地拉弧）；火焰检测器误报（能产生火花但信号判无火）。 |
| 点火电极放电弱 | 电气;绝缘 | 严重 | 电极间隙不当、尖端氧化或绝缘轻微下降导致火花能量不足以点燃燃料，或因电极表面碳污染形成半导电通路损耗能量。 | 点火时发出断续微弱火花声；偶尔能点燃但点火延迟过长；火焰建立失败或多次尝试才成功。 | [物理]放电间隙＜2mm或＞4mm（置信：经验值）；[电气]绝缘电阻＜50MΩ（置信：经验值）；[电气]火花能量＜10mJ（适用：常规燃气点火，置信：经验值） | [离线]塞尺；[离线]绝缘电阻测试仪；[离线]火花能量分析仪（若有） | 测量放电间隙并与推荐值对比，间隙偏离可直接影响火花能量。测量绝缘电阻，若偏低说明存在漏电损耗。检查尖端积碳或氧化，清理后若恢复正常则证实。与燃气压力不足鉴别：保持燃气压力正常，若仍点火弱则排除气路问题。 | [经验级]根本处理：断电并验电后，更换电极或点火变压器以满足能量要求；临时处理：断电并验电后，打磨尖端去除氧化层并调整间隙至2.5mm左右，用无水酒精清理绝缘陶瓷。工具：细砂纸、塞尺、绝缘电阻测试仪。 | 定期清理电极尖端并检查间隙；每半年检测绝缘电阻；避免燃烧器内部结露。 | 点火变压器次级输出电压衰减；燃气管路堵塞或供气压力低（可闻到燃气但无足够能量点燃）。 |
| 点火电极绝缘陶瓷裂纹 | 绝缘;机械 | 危急 | 因安装扭矩过大、机械碰撞或急冷急热导致陶瓷绝缘体产生裂纹，高压电沿裂纹对地形成旁路放电，尖端无法产生火花。 | 点火时陶瓷根部出现蓝紫色拉弧，尖端无火花；可闻到臭氧味；绝缘体表面可见明显裂纹或破损。 | [电气]绝缘电阻＜1MΩ（置信：经验值）；[物理]陶瓷体表面可见裂纹（置信：经验值）；[状态量]运行中出现对地飞弧（置信：经验值） | [离线]目视检查；[离线]绝缘电阻测试仪 | 用500V兆欧表测量电极接线端子对安装法兰的电阻，正常应＞100MΩ，若＜1MΩ可判定绝缘击穿。目视确认陶瓷裂纹，并与接线松动拉弧区分：接线松动时绝缘阻值可能正常，但接触电阻大。 | [经验级]根本处理：必须切断点火变压器供电并验电，确认无高压残留后，更换整套点火电极（含陶瓷绝缘体）；临时处理：无，须立即停机更换。工具：兆欧表、扳手。 | 安装时使用力矩扳手按规范紧固；运输和检修时防止碰撞；选用抗热冲击陶瓷。 | 高压导线绝缘破损（导线外皮裂开对机壳放电）；接线端子松动或氧化（接触不良处局部拉弧）。 |
| 点火电极积碳 | 绝缘;化学 | 一般 | 燃料不完全燃烧产生的碳粒附着在电极尖端和绝缘陶瓷表面，形成导电碳桥，使高压电流旁路而不产生足够能量的火花。 | 点火成功率逐步下降；火花不明显或完全无火花；电极表面覆盖黑色沉积物；有时点火程序重复多次后偶然成功。 | [物理]尖端及陶瓷表面碳黑覆盖面积＞50%（置信：经验值）；[电气]绝缘电阻＜100MΩ（受潮环境下可能更低，置信：经验值） | [离线]目视检查 | 断电后目视电极，若见大量碳黑，清理后恢复正常点火即可确认。与电极烧蚀鉴别：烧蚀为金属尖端熔损而非黑色附着层；与潮湿引起的绝缘下降鉴别：加热干燥后绝缘恢复但积碳不自行消失。 | [经验级]根本处理：调整燃烧器空燃比减少积碳；临时处理：断电并验电后，用细钢丝刷或砂纸清理电极尖端和绝缘陶瓷表面的积碳。工具：钢丝刷、细砂纸、无水酒精。 | 每两周巡查电极并清理早期积碳；优化燃烧参数，确保充分燃烧；避免长期低负荷运行。 | 电极烧蚀（尖端金属熔化凹陷）；受潮绝缘降低（干燥后可恢复）。 |
| 点火电极间隙异常 | 机械 | 严重 | 因振动导致锁紧螺母松动，或检修后未正确回装，电极尖端间隙偏离标准值（过小则能量不足，过大则电压不足以击穿空气）。 | 点火变压器工作但电极无火花或火花明显弱于正常；测量间隙可见偏移；有时轻微碰触燃烧器可暂时恢复。 | [物理]放电间隙＜2mm或＞4mm（适用：标准工业点火器，置信：经验值） | [离线]塞尺 | 直接使用塞尺测量电极尖端间隙并与规定值2.5mm（典型）比较。与点火变压器电压低鉴别：若间隙正常则需进一步测试变压器输出。 | [经验级]根本处理：断电并验电后，松开锁紧螺母，使用塞尺调整间隙至2.5mm并锁紧；若电极已变形需更换；临时处理：断电并验电后，可用厚度相当的薄片临时衬垫调整。工具：塞尺、开口扳手。 | 采用防松垫圈或锁紧胶；每次检修后必查间隙；安装支撑防止振动。 | 电极弯曲变形（间隙形貌不规则）；点火变压器输出电压不足（放电间隙正常但仍无法击穿）。 |
| 点火电极腐蚀/烧蚀 | 化学;热 | 一般 | 长期处于高温氧化环境或电弧烧蚀导致电极尖端金属材料熔化、氧化、脱落，尖端变钝，放电所需电压升高。 | 启动时空载能见火花但偶尔点不着火；尖端呈粗糙状、凹坑或末端变圆；金属颜色变暗无光泽。 | [物理]尖端直径增大＞0.5mm或溶蚀缺口深度＞1mm（置信：经验值） | [离线]目视检查；[离线]游标卡尺 | 对比新电极，若尖端明显钝化或熔蚀，且清洁后仍难放电，即可判定。与积碳鉴别：积碳为碳层，可擦除；烧蚀为永久性金属损耗。与间隙过大区分：间隙可调整恢复，烧蚀即使调整间隙仍因尖端形状不佳影响放电。 | [经验级]根本处理：断电并验电后，更换为耐高温合金电极（如Kanthal A-1）；临时处理：断电并验电后，用什锦锉修整尖端至近似锥形，调整间隙后可维持一个运行周期。工具：游标卡尺、细锉刀。 | 选用耐高温抗氧化电极材料；控制燃烧室温度在材料允许范围内；定期更换电极。 | 电极积碳（清理后形状正常）；电极间隙不当（测量间隙可判）。 |
| 点火电极接线松动 | 电气;机械 | 危急 | 高压导线与电极接线端子因振动、氧化或安装不当造成接触电阻增大，高压传输中断或衰减，导致不放电或间歇性放电。 | 点火时有时无火花；敲击燃烧器外壳或晃动高压线可暂时恢复；接线端子可见电弧烧蚀痕迹或明显氧化松动。 | [电气]接触电阻＞1Ω（适用：高压接线端子两端，置信：经验值）；[状态量]端子烧蚀变色（置信：经验值） | [离线]万用表电阻档；[离线]目视检查 | 断开高压线，测量从导线插头至电极接线柱的电阻，正常应接近零；若阻值大或波动则为接触不良。与高压线内部断路鉴别：断路时电阻无穷大；与电极绝缘击穿鉴别：绝缘击穿是对地阻值小，接线松动是接线端子间阻值大。 | [经验级]根本处理：必须切断点火变压器供电并验电，确认无高压残留后，清洁接线端子，去除氧化层，重新压紧或带弹簧垫圈紧固；若接线片烧损严重则更换。临时处理：断电并验电后，用尖嘴钳夹紧插头弹簧片，保证接触。工具：万用表、细砂纸、尖嘴钳、螺丝刀。 | 使用抗振接线端子并涂导电膏防氧化；定期检查和紧固接线；高压线可靠固定防摆动。 | 高压导线内部断路（无规则通断，弯折时变化）；电极绝缘陶瓷裂纹（接线牢固但测量对地电阻极低）。 |