# 进度报告: power - phase4_thermal_boiler_点火电极（点火棒）_faults
> 时间: 2026-05-27 17:34:08

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 点火电极电嘴积碳/结焦 | 热;化学 | 严重 | 燃油雾化不良或油质重，在高温下裂解积碳附着于电极表面，形成导电通路或屏蔽火花。 | 1. 点火时火焰观察镜内无火花或火花微弱、飘散。2. 电极尖端可见黑色硬壳状积碳。3. 频繁出现点火失败报警。 | [电气] 电极对地绝缘电阻 < 1 MΩ（适用：500V兆欧表测试，置信：经验值）<br>[状态量] 积碳厚度 > 0.5mm（置信：经验值） | [离线] 目视检查（内窥镜）<br>[离线] 500V兆欧表测量绝缘<br>[离线] 万用表测量接触电阻 | 先测量电极对地绝缘：若绝缘<1MΩ且目视尖端有黑色物，判为积碳；若绝缘>10MΩ但无火花，需转向点火变压器或电缆断裂故障鉴别。 | [经验级] 根本处理：拆除电极，使用细砂纸（800目以上）或铜丝刷轻柔打磨尖端，清除积碳后测试火花。临时处理：无，须停机处理。 | 1. 定期检查油枪雾化片，确保雾化质量。2. 优化点火前吹扫，清除残余可燃物。3. 严控燃油杂质和粘度。 | 点火变压器故障：变压器故障亦无火花，但一次侧电压/电流正常，且二次侧开路电压不足或无电压输出。 |
| 点火电极尖端烧蚀/熔损 | 电气;机械 | 严重 | 长时间电弧放电导致电极尖端金属（如镍铬合金）高温熔化、挥发或氧化，造成间隙增大或尖端变形。 | 1. 火花颜色异常（发红而非明亮的蓝白色）。2. 火花声音由清脆变为低沉或断断续续。3. 点火成功率下降，需多次尝试。 | [物理] 电极间隙超过厂家规定值±20%（适用：规定的标准间隙，置信：经验值）<br>[状态量] 尖端长度较原始长度缩短 > 3mm（置信：经验值） | [离线] 塞尺测量间隙<br>[离线] 目视检查尖端形态<br>[在线] 火焰检测器信号强度（间接判断） | 检查电极间隙：若间隙远大于标定值，且尖端呈圆钝状或明显变短，为烧蚀；若间隙偏大但尖端尖锐，可能为安装松动导致间隙变化（机械位移鉴别）。 | [规程级] 根本处理：更换新电极组件，并按照锅炉厂家说明书调整间隙至规定值（如2.5-3.5mm）。临时处理：如烧蚀不严重，可临时打磨尖端并重新调整间隙。 | 1. 定期检查并调整电极间隙。2. 检查高压点火电缆连接牢固，防止虚接过热。3. 选用耐高温、耐电蚀的优质电极材料。 | 电极安装松动：松动可导致间隙变化甚至碰壳，但尖端通常保持尖锐，无熔融痕迹，紧固后即可恢复。 |
| 点火电极陶瓷绝缘体破裂 | 绝缘;机械 | 危急 | 因急冷急热、机械撞击或安装应力导致绝缘瓷管破裂，导致高压电对壳体击穿，无法在尖端形成火花。 | 1. 点火时在电极外部（非尖端）可见异常拉弧或打火声。2. 高压回路上能检测到对地短路电流。3. 控制柜内点火开关跳闸或保险熔断。 | [电气] 电极芯对地绝缘电阻 < 0.1 MΩ（适用：500V兆欧表，陶瓷表面清洁干燥时，置信：经验值）<br>[状态量] 瓷管表面裂纹可见或尖端断裂（置信：经验值） | [离线] 目视检查（内窥镜），寻找裂纹和闪络痕迹<br>[离线] 500V兆欧表测量绝缘电阻<br>[在线] 观察电流表是否在点火瞬间异常偏大 | 当绝缘电阻接近零且外部有拉弧声时，需鉴别：若目视可见裂纹或闪络白斑，为绝缘体破裂；若外观完好但受潮，则烘干后绝缘应恢复（与受潮鉴别）。 | [经验级] 根本处理：整体更换点火电极组件。临时处理：无，须立即停机处理，严禁强行投运，以防高压伤人。 | 1. 安装时避免敲击瓷管，使用力矩扳手紧固。2. 停机检修时，防止水或脏污溅到高温电极上。 | 绝缘体表面严重积灰/受潮：同样表现为绝缘降低、爬电，但外观无贯穿性裂纹，清理并烘干后绝缘可恢复至正常范围。 |
| 点火电极电缆接头氧化/松动 | 电气 | 一般 | 高压电缆接头处因高温氧化、振动或压接不紧，导致接触电阻增大，部分电压降落在接头上，电极尖端放电能量不足。 | 1. 接头处有明显发热迹象（变色、积碳等）。2. 可见接头处有微弱打火或放电痕迹。3. 触摸（停机安全后）接头外壳温度对比其他无明显热源的接头明显偏高。 | [电气] 接触电阻 > 设计值5倍或与正常相（如有）比较偏差 >100%（置信：经验值）<br>[物理] 接头处温升 > 15K（适用：环境温度40℃下，与同环境室温接头对比，置信：经验值） | [离线] 微欧计/毫欧表测量接头接触电阻<br>[离线] 红外热成像仪检查（若可安全打开观察窗）<br>[离线] 目视检查氧化和变色 | 使用红外热成像检查：若点火瞬间接头处温度急剧升高，且排除环境辐射干扰后仍异常，判为接头故障；若温度正常但无火花，则故障在变压器或电极本身。 | [经验级] 根本处理：去除电缆接头端部的氧化层，重新制作电缆头并压接牢固，涂抹电力复合脂。临时处理：在确保绝缘安全的前提下，尝试紧固接头并观察运行。 | 1. 定期检查高压接头紧固力矩，涂抹防氧化导电膏。2. 使用耐高温等级的硅橡胶高压电缆和接头。3. 优化电缆布线，避免过度受力。 | 点火变压器内部线圈老化：也会导致输出电压不足，表现类似。但通过测量变压器二次侧空载电压，若电压低于额定值90%，则问题在变压器；若电压正常，问题在线缆或接头。 |
| 电极绝缘体表面积灰/受潮 | 绝缘;环境 | 轻微 | 停炉期间或环境湿度大，导电性灰尘或水分附着在绝缘瓷瓶表面，形成泄漏通道，导致部分高压电流泄漏但未完全击穿。 | 1. 环境潮湿或停运一段时间后首次点火困难。2. 多次连续点火后故障现象消失（自热驱潮）。3. 弱火花，声音小而分散。 | [电气] 绝缘电阻 0.5 - 5 MΩ（适用：500V兆欧表，与完全击穿<0.1MΩ相区别，置信：经验值） | [离线] 500V兆欧表测量冷态绝缘电阻<br>[在线] 观察点火成功率与运行时间、环境湿度的关系曲线 | 若冷态绝缘电阻在0.5-5MΩ之间，多次打火后能恢复，且无裂纹，判为受潮/积灰。若电阻<0.1MΩ且持续存在，无论干湿状态，则为绝缘体破裂所致（与绝缘破裂鉴别）。 | [经验级] 根本处理：停机拆卸，用无水酒精或电子清洗剂清洗绝缘瓷瓶，并用热风枪彻底烘干。临时处理：在条件允许下，保持点火棒有预加热或箱体加热，或多次脉冲打火利用电弧热驱潮。 | 1. 保持炉膛周围环境的干燥和清洁。2. 长期停炉时应投用防潮加热器。3. 检修时采取防尘措施，防止灰尘进入控制柜和电极室。 | — |