# 进度报告: power - phase4_thermal_boiler_点火装置_faults
> 时间: 2026-06-29 09:51:03

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 点火装置系统级拒动失效 | 其他 | 电气；控制 | 危急 | 锅炉点火指令发出后，高能点火器、油枪及火检探头协同失效，导致整体无法建立初始火焰。机理涵盖点火变压器无输出、控制回路断路或点火能量严重不足。 | DCS发出点火指令后无火焰建立；现场无放电火花；火检屏幕无强度反馈；MFT（主燃料跳闸）保护动作 | [电气]点火变压器二次侧电压<8kV（适用：启动点火阶段，置信：经验值）；[电气]点火电流<10A（适用：高能打火瞬间，置信：经验值）；[状态量]火焰强度反馈信号<20%（适用：点火5秒内，置信：经验值） | [在线]DCS点火时序逻辑监控；[在线]火检强度模拟量监视；[离线]万用表通断测试 | 关键判据：点火指令已闭合但火检强度反馈为零。鉴别要点：若火检强度有微弱波动但无火，多为火检探头积灰（探头本身故障）；若变压器输入端有电压而输出端无高压，则为变压器或电缆本体故障，需通过万用表排查电气隔离点。 | 根本处理：排查控制回路，更换损坏的点火变压器或电缆，重新校准火检探头；临时处理：无，须立即停机处理，严禁强解MFT保护强行点火 | 定期校验点火系统各电气元件的绝缘与阻值；定期开展冷态点火联动试验；清理点火电极积碳 | 火检探头故障：火检探头故障时DCS指令与变压器均正常，仅反馈信号缺失；而系统级拒动通常伴随变压器输入端缺相或控制保险熔断 | 电气检修工2名、热工检修工1名；工时4-6h（经验值） | 万用表、兆欧表、高压验电笔、DCS逻辑分析仪（经验值） | 高能点火器总成、点火专用高压电缆、控制回路保险丝（经验值） | 严禁强解MFT保护强行点火；高压设备检修前必须执行停电、验电、挂接地线安全规程（DL/T 869-2012，标准值） | 点火变压器绝缘电阻>100MΩ；冷态联动试验点火成功率100%（DL/T 869-2012，标准值） |
| 点火油枪与点火枪耦合积污堵塞 | 堵塞；积灰 | 机械；化学 | 严重 | 煤粉锅炉燃油品质劣化或压缩空气吹扫不良，导致油枪喷嘴结焦，点火枪端部被未燃尽的油渍与积碳包裹，引发点火能量衰减及雾化不良的多点耦合退化。 | 点火困难或频繁断火；油枪头部有明显油滴或焦块；点火电极放电声音沉闷或微弱；炉膛尾部烟温异常升高 | [物理]点火电极积碳厚度>1mm（适用：停炉检修开孔检查，置信：经验值）；[化学]燃油机械杂质含量>0.5%（适用：入库油品化验，置信：经验值）；[状态量]点火枪端部绝缘电阻<50MΩ（适用：离线拔出测试，置信：经验值） | [离线]内窥镜视觉检查；[离线]兆欧表绝缘测试；[在线]供油母管压力趋势分析 | 关键判据：供油压力正常但点火困难，且离线检测点火枪绝缘下降。鉴别要点：若供油压力偏低伴随点火困难，应判定为油泵或滤网堵塞（系统供油故障）；若供油压力正常且点火枪绝缘良好，但火焰发暗且伴随滴油，则为本耦合积污故障。 | 根本处理：拆除油枪及点火枪，使用高压水枪及专用化学清洗剂彻底清除油焦与积碳，更换损坏的密封件；临时处理：提高伴行蒸汽/压缩空气吹扫压力及延长吹扫时间 | 保证压缩空气或蒸汽吹扫压力达标；定期化验并过滤点火用油；停炉期间执行充分吹扫程序 | 燃油中带水：燃油带水也会导致火焰时断时续，但通过油水分离器放水可临时缓解，且点火枪绝缘测试正常，以此鉴别 | 锅炉检修工2名；工时8-10h（经验值） | 专用清洗喷枪、高压清洗机、内窥镜、管钳（经验值） | 雾化片备件、耐高温密封垫、化油清洗剂（经验值） | 清洗作业时佩戴防护面罩及耐酸碱手套；炉膛内作业需确认通风良好且温度降至安全范围（DL/T 869-2012，标准值） | 油枪喷嘴无肉眼可见焦块；点火枪表面绝缘电阻恢复至>100MΩ（GB/T 7595-2017参考绝缘标准，标准值） |
| 点火冷却风与火检接口失效 | 泄漏；性能退化 | 机械；热 | 严重 | 点火装置冷却风管路接口松动或破损，同时火检探头安装法兰密封失效，导致冷却风量不足及探头视窗被炉膛烟气污染的多系统耦合退化。 | 点火枪外壳过热变形；火检探头频繁闪烁或信号弱；冷却风管路有明显漏风声；火检光纤镜片发黑 | [热]点火枪外壳壁温>450℃（适用：锅炉运行阶段，置信：经验值）；[状态量]冷却风母管压力<3kPa（适用：点火装置投运期间，置信：经验值）；[状态量]火检探头冷却风流量<设计值80%（适用：运行工况，置信：经验值） | [在线]冷却风压力变送器；[在线]火检信号强度趋势记录；[离线]冷却风管路皂沫探漏检查 | 关键判据：冷却风母管压力下降且火检信号不稳定。鉴别要点：若冷却风压正常但火检信号微弱，应判定为火检探头自身老化或内部光纤损坏（探头故障）；若冷却风压下降伴随外部漏风噪音，则判定为本接口失效故障。 | 根本处理：重新焊接或更换泄漏的冷却风管路，更换火检探头法兰耐高温密封垫，清理火检视窗；临时处理：在泄漏处缠绕高温胶带或卡箍紧固，手动调高冷却风机出口压力 | 定期检查冷却风管路接头密封性；定期清理火检探头视窗及滤网；确保冷却风机备用良好 | 冷却风机跳闸：风机跳闸会导致全系统冷却风失去，表现为母管压力极低甚至归零，需通过检查风机运行电流加以鉴别 | 管工1名、锅炉检修工1名；工时4-6h（经验值） | 焊接工具、测压表、内六角扳手、光纤检查镜（经验值） | 冷却风金属软管、耐高温石棉垫、火检视窗石英玻璃片（经验值） | 炉膛周边检修需穿戴防烫服；严禁在运行中徒手触摸高温管路接口（DL/T 869-2012，标准值） | 冷却风管路打压0.05MPa无泄漏；火检探头信号强度在无火焰时低于2%且不乱跳（经验值） |