# 进度报告: power - phase4_thermal_boiler_烟囱_faults
> 时间: 2026-04-30 12:55:55

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|-------------|-------------|-------------------|-------------|----------------|----------------|------------|-------------------|-------------|----------------|-------------|-------------|-------------|
| 烟囱筒体腐蚀穿孔 | 化学/机械 | 严重 | 烟气中含硫氧化物、氮氧化物等酸性气体，在低于露点温度时凝结形成酸性液滴（如硫酸），沿筒壁内衬渗透并与砖缝或金属发生化学反应，导致内衬疏松、脱落，最终腐蚀外部钢筒或混凝土结构出现孔洞。 | 1. 烟囱底部有酸液滴落。2. 筒壁局部区域出现湿渍、泛霜或白色结晶。3. 近处可闻到刺鼻酸性气味。4. 筒体保温层外护板出现锈斑或腐蚀点。 | 1. 烟气酸露点温度[物理]：>120℃（超出正常排烟温度时报警）。2. 筒壁腐蚀深度[物理]：壁厚减薄量>原壁厚30%。3. 冷凝液pH值[化学]：<4.0。 | [离线] 停机后超声波测厚仪检测壁厚。[在线] 红外热成像仪检测筒壁温度场异常（湿渍区域温度偏低）。[离线] 停机后内窥镜进入烟囱内部检查内衬。 | 若红外热像显示局部低温区温差>5℃且超声波测厚显示该区域壁厚减薄超30%，同时pH试纸检测底部积液pH<4.0，则判定为腐蚀穿孔。 | 1. 停炉降温。2. 搭设脚手架至腐蚀区域。3. 切除腐蚀穿孔部位的金属板或清除松散混凝土。4. 焊接同材质钢板补丁或浇筑耐酸混凝土。5. 内表面重新涂刷耐高温耐酸防腐涂层（如OM涂料）。6. 所需工具：焊机、角磨机、超声波测厚仪、喷涂机。 | 1. 提高排烟温度至酸露点以上20-30℃。2. 定期检查燃烧器确保低过量空气系数燃烧。3. 烟囱入口加装烟气再热器（GGH）。 | 在外部用耐候密封胶和钢板做临时堵漏处理，阻止雨水和外部空气进入加速腐蚀。 | 1. 导致引风机出口背压降低，影响锅炉效率。2. 腐蚀物脱落堵塞烟道。 | GB 50051-2021《烟囱工程技术标准》；ISO 9226:2012 (Corrosion of metals and alloys) | 某化工厂自备电厂，因长期低负荷运行，排烟温度仅95℃，低于酸露点，导致钛钢复合板烟囱运行三年后出现十余处腐蚀穿孔。 |