# 进度报告: power - phase4_thermal_boiler_烟气压力变送器_faults
> 时间: 2026-06-30 14:23:23

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取压管路堵塞 | 卡涩 | 机械；环境 | 严重 | CFB锅炉烟气含尘浓度高，高温颗粒在取样管内沉积结焦，阻断压力传导，导致变送器无法感知实际炉内压力 | DCS画面压力指示长时间无变化或明显偏离工艺设定值；就地变送器显示死数；手动排污时有微弱气流或完全无气流喷出 | [物理]取压管路差压>0.5kPa（适用：引风机运行且炉膛负压稳定工况，置信：经验值）；[状态量]DCS压力波动频率<0.1Hz（适用：变送器在线运行状态，置信：经验值） | [在线]DCS趋势记录仪；[离线]脉冲气流反吹装置；[带电]变送器手操器 | 关键判据：DCS趋势平直且手操器读取的传感器阻尼无异常。鉴别要点：若DCS显示满量程或恒为0mA，多为变送器电气故障或电缆断路；若仅响应迟缓或死数，且伴排污气流异常，则判定为管路堵塞而非电气故障 | 根本处理：拆除取压管路，使用高压水枪或机械通条彻底清理内部结焦物与积灰。临时处理：开启外部压缩空气进行脉冲反吹，利用气流冲刷疏通管路 | 定期执行自动反吹扫程序；优化取样口防磨防堵结构设计；控制入炉煤粒径分布，减少超细粉及大颗粒比例 | 易混淆故障名：变送器膜片损坏。区分要点：变送器膜片损坏常伴随指示跑最大值或零漂，且手操器读取的膜头参数异常；管路堵塞指示多为恒定值不变 | 仪表工2名、锅炉辅机检修工1名；工时4-6h（经验值） | 扭力扳手、内六角扳手、高压水枪、压缩空气管、万用表（经验值） | 高压耐压取压管接头、石墨密封垫圈、生料带（经验值） | 检修前必须办理热力机械工作票，隔离相应测点一次阀；高温区域需佩戴防烫手套及防护服（经验值） | 管路疏通后，DCS压力指示能随引风机调门动作或负荷变化产生明显波动，且变送器零位校准无漂移（经验值） |
| 测量膜片磨损失效 | 失效 | 机械 | 严重 | CFB锅炉烟气中高浓度坚硬固体颗粒（如石英砂、石灰石、飞灰）长期冲刷变送器感压膜片，导致膜片变薄、产生微裂纹甚至穿孔，破坏密封与测量机制 | 变送器指示出现剧烈无规律跳动或持续向一侧产生不可逆漂移；变送器外壳或膜片法兰处可见明显积灰；在线校验时仪表量程无法稳定 | [物理]膜片剩余厚度<0.05mm（适用：高温高尘烟气直接接触测量工况，置信：经验值）；[电气]变送器输出信号波动>5%FS（适用：炉膛压力稳定工况，置信：经验值） | [在线]DCS历史曲线波动分析；[离线]膜片厚度千分尺测量；[离线]打压校验台 | 关键判据：DCS曲线出现高频毛刺且无法通过增加阻尼消除，打压校验时存在明显泄漏或非线性误差。鉴别要点：若变送器输出信号随环境温度大幅变动，且伴绝缘下降，多为受潮或绝缘老化；若打压测试发现膜片微漏且外观有冲刷划痕，则判定为磨损失效 | 根本处理：切断电源及一次阀，拆卸损坏变送器，更换为耐磨型（如哈氏合金膜片或带远传毛细管）变送器并重新组态校验。临时处理：关闭一次阀，隔离故障测点，退出相关自动控制回路，人工干预监视 | 选用带充硅油远传膜盒的隔离型变送器；在取压口前端加装防磨损缓冲装置或角接取压结构；定期测定膜片厚度评估磨损余量 | 易混淆故障名：电磁干扰导致信号波动。区分要点：电磁干扰波动通常在开启附近大功率设备时同步发生，且变送器本体打压校验完全正常；膜片磨损的波动具有物理不可逆性，且打压校验必定泄漏 | 仪表工2名；工时3-4h（经验值） | 标准压力发生器、万用表、HART手操器、法兰拆卸专用工具、千分尺（经验值） | 备用同型号耐磨型压力变送器整机、变送器密封垫片、不锈钢紧固螺栓（经验值） | 作业前确认一次阀完全关断无高温烟气泄漏；更换作业严禁带电拔插接线；遵守热控检修安全规程（DL/T 869-2012，标准值） | 变送器安装复位后，进行0%、25%、50%、75%、100%全量程打压校验，精度满足0.5级，零位及满量程误差在允许范围内（DL/T 869-2012，标准值） |
| 绝缘老化受潮 | 失效 | 电气；绝缘 | 一般 | 烟气环境长期高温且伴生腐蚀性气体（如SO2），穿透变送器密封结构侵入接线腔与测量电路板，导致绝缘层老化降解、端子间爬电或短路 | 变送器输出信号产生缓慢且持续的零点漂移；DCS显示数值在阴雨天或环境湿度升高时出现明显跳变；打开接线盖可见内部端子板有明显水渍、氧化铜绿或绝缘树脂碳化 | [电气]接线端子对地绝缘电阻<50MΩ（适用：环境温度20℃±5℃、相对湿度≤85%工况，置信：经验值）；[电气]输出信号零点漂移>1%FS（适用：停炉保温保压工况，置信：经验值） | [离线]500V兆欧表；[在线]HART手操器回路诊断；[离线]万用表通断测试 | 关键判据：兆欧表测量端子对地电阻显著下降，手操器提示回路异常或输出固定故障电流。鉴别要点：若打压校验正常且DCS侧组态无误，但回路电流异常，需区分电缆问题；若断开电缆后变送器本体对地绝缘极低，则判定为变送器内部受潮老化，而非电缆或DCS卡件故障 | 根本处理：拆解变送器电气外壳，使用无水乙醇清理电路板及接线端子，置于60℃恒温箱内烘干8小时；若绝缘碳化严重则直接更换表头。临时处理：在接线腔内放置适量干燥剂并重新紧固密封接头，使用防水胶布临时包扎 | 检修期严格执行接线盒密封圈更换；电缆引入口朝下布置并做滴水弯；定期清理变送器表面积灰保持散热 | 易混淆故障名：DCS卡件通道故障。区分要点：DCS卡件损坏通常导致该通道信号断线至固定值（如开路或短路报警），且相邻通道可能同时受机柜电源影响；变送器绝缘受潮表现为信号跳变或漂移，拆下变送器单独测试供电回路正常 | 仪表工1名；工时2-3h（经验值） | 500V兆欧表、热风枪或恒温干燥箱、万用表、HART手操器、绝缘螺丝刀（经验值） | 防爆密封接头、硅胶干燥剂、无水乙醇、同规格接线端子排（经验值） | 拆装电气接线前必须切断系统24V/220V供电电源并挂"禁止合闸"警示牌；防爆区域作业需符合防爆安全规程（GB 3836.15-2017，标准值） | 变送器组装复原后，使用500V兆欧表测量端子对地绝缘电阻应≥100MΩ；接入系统后连续运行24小时无零点漂移或异常跳变（GB/T 17614.1-2015，标准值） |