# 进度报告: power - phase4_thermal_boiler_烟气挡板门_faults
> 时间: 2026-06-30 12:57:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 挡板门卡涩与传动机构卡死 | 机械 | 堵塞；变形 | 严重 | 高温烟气导致挡板热变形，或烟气中飞灰沉积在叶片与轨道间隙内，造成机械卡涩，执行机构过载跳闸。 | 执行器力矩报警并跳闸；挡板开度反馈停滞或与指令偏差大；就地手动盘车沉重或无法拉动。 | [物理]挡板开度反馈偏差>5%（适用：执行器动作过程，置信：经验值）；[电气]执行器电机电流>额定电流1.2倍（适用：电机堵转状态，置信：经验值） | [在线]执行器位置反馈装置；[在线]执行电机电流监测；[离线]就地手动盘车检查 | 关键判据：指令与反馈出现持续偏差且伴随电机电流超限。鉴别要点：若DCS指令改变但电流无变化，为执行器电气故障或气源故障（非机械卡涩）；若电流超限且反馈停滞，则确认为机械卡涩。 | 根本处理：解列气动/电动执行器，打开人孔清理轨道积灰，修复或更换变形叶片，重新标定行程；临时处理：切除联锁，就地手动摇开/关至安全位，降低机组负荷运行。 | 定期吹扫挡板门周围积灰；优化流化床燃烧控制降低烟气初始粉尘浓度；利用停机机会检查叶片间隙。 | 执行器电气故障：区分要点为执行器电气故障无机械盘车沉重现象，且通常伴随电气控制回路报警。 | 机修工2名、热工1名；工时8-10h（置信：经验值） | 倒链、千斤顶、塞尺、内六角扳手、力矩扳手（置信：经验值） | 高温耐磨盘根、密封填料、同型号叶片备件（置信：经验值） | 必须办理热力机械工作票，切断执行器控制电源及压缩空气气源，挂牌闭锁（置信：标准值，DL/T 748.1-2001） | 挡板门全开/全关位置实际行程与反馈信号误差<2%，动作过程无卡涩，执行器无过载报警（置信：经验值） |
| 挡板门密封失效与漏风率超标 | 机械；化学 | 泄漏；腐蚀 | 一般 | 密封片长期受高速含灰烟气冲刷磨损，或发生高温氧化/硫化腐蚀导致密封间隙变大，系统隔离功能失效。 | 隔离前后烟气温差减小；停炉期间挡板门后烟道有漏风声；引风机电流异常升高（非负荷变动引起）。 | [物理]挡板门漏风率>2%（适用：单台挡板门关闭状态，置信：经验值）；[物理]密封间隙>5mm（适用：挡板关闭状态，置信：经验值） | [离线]停炉后冷态漏风试验；[离线]塞尺测量密封间隙；[在线]烟道前后温差监测 | 关键判据：挡板关闭状态下，两侧温差明显缩小且漏风率测试超标。鉴别要点：若温差缓慢减小且氧量突增，需与烟道其他部位泄漏（如膨胀节拉裂）相区分，通过局部超声波测漏或荧光粉检漏定位。 | 根本处理：更换损坏的弹性密封片或不锈钢金属密封，调整密封片压紧力，对腐蚀严重的门框进行补焊打磨；临时处理：无，漏风严重时须停炉处理。 | 采用耐磨耐高温合金材质密封片；定期检查并调整密封间隙；控制流化床床层压力及风量波动，减少烟气扰动。 | 烟道膨胀节泄漏：区分要点为膨胀节泄漏通常伴随外部保温层破损及局部异响，且漏风点位于非挡板区域。 | 钳工2名、焊工1名；工时12-16h（置信：经验值） | 焊机、角磨机、塞尺、气割设备、测温仪（置信：经验值） | 硅酸铝密封填料、耐高温密封片、不锈钢焊条（置信：经验值） | 进入烟道内部作业前必须充分通风换气，检测内部粉尘及有害气体浓度合格，办理有限空间作业票（置信：标准值，GB/T 30871-2022） | 漏风率测试结果满足设计要求（通常<2%），密封面光滑无沟槽，间隙均匀（置信：经验值） |
| 执行器与挡板主轴连接脱落 | 机械；控制 | 松动；断裂 | 危急 | 长期高频振动导致执行器连杆销轴断裂，或主轴与连杆间的紧固螺栓松脱，造成执行器空转而挡板不动作。 | 执行器反馈正常变化，但挡板实际开度不变（就地检查）；烟道内风量/风压发生剧烈非指令性波动；连杆处有异响。 | [状态量]执行器动作指令与就地机械位移脱节（适用：执行器动作过程，置信：经验值）；[物理]主轴连接销轴剪切力<设计极限（适用：主轴连接处，置信：经验值） | [在线]DCS指令与风量/风压趋势对比分析；[离线]就地执行器与挡板联动检查 | 关键判据：执行器电机转动且位置反馈正常，但系统介质（风/烟）流量无变化。鉴别要点：与执行器内部齿轮损坏相区分，若就地手动断开执行器，主轴能轻松盘动且伴随连杆松脱异响，则为连接脱落；若手动盘不动，则为执行器或挡板卡涩。 | 根本处理：重新装配主轴与执行器连杆，更换被剪断的销轴或U型夹，使用防松螺母和定位销固定；临时处理：无，须立即停机、停炉处理，防止引风机失速或MFT。 | 检修装配时严格按力矩标准紧固螺栓并加装防松垫片；定期检查连杆机构销轴磨损情况。 | 执行器内部齿轮损坏：区分要点为齿轮损坏时执行器本身伴有沉重卡涩感或内部金属摩擦异响，且外部连杆未脱开。 | 机修工2名；工时4-6h（置信：经验值） | 扭力扳手、卡簧钳、铜棒、手锤、内六角扳手（置信：经验值） | 高强度销轴、防松螺母、U型连杆接头、开口销（置信：经验值） | 作业前必须切断执行器电源及气源，挂牌警示；确认挡板门处于机械锁定状态，防止突然下落伤人（置信：标准值，DL/T 748.1-2001） | 连杆机构装配牢固，销轴与孔配合间隙<0.1mm，防松装置完好，开关动作灵活无脱节（置信：经验值） |