# 进度报告: power - phase4_thermal_boiler_烟气氧量分析仪_faults
> 时间: 2026-06-29 15:59:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 氧量测量整体失准 | 性能退化；积灰 | 化学；环境 | 严重 | 探头滤芯被高粉尘烟气堵塞，或本底空气污染导致整体测量池响应迟钝，燃烧控制回路获取错误反馈 | DCS显示氧量波动迟缓或长时间固定不变；与便携式分析仪对比偏差大；锅炉燃烧效率下降 | [化学]烟气氧量偏差>0.5%（适用：满负荷工况，置信：经验值）；[物理]响应时间>60s（适用：阶跃变化测试，置信：经验值）；[物理]仪器重复性>1%（适用：标气通入测试，置信：标准值） | [在线]DCS历史趋势记录；[离线]便携式烟气分析仪；[离线]标准气体（量程气及零点气） | 关键判据：标气测试响应时间超限且DCS趋势平缓。鉴别要点：若DCS显示死值且标气无反应，为本体堵塞或电路板失效；若DCS频繁跳变，需排查热控线路干扰（与线路故障鉴别） | 根本处理：抽出探头清理烧结过滤芯，使用压缩空气吹扫，严重时更换新滤芯；临时处理：强制切至手动模式控制风量，申请调度降负荷，利用压缩空气进行在线反吹扫 | 定期投用压缩空气脉冲反吹扫系统；定期校验并更换过滤芯；定期开展与便携仪器的平行比对测试 | 热控信号线路干扰：区分要点为测量池内阻与电势是否正常，标气测试能否引起毫伏级电势变化 | 热控1名；工时4-6h（置信：经验值） | 标准气体瓶、万用表、压缩空气源、内六角扳手（置信：经验值） | 烧结金属过滤芯、密封O型圈、高温防卡剂（置信：经验值） | 作业环境存在高温烫伤及有毒气体逸出风险，需穿戴防烫服，保持检测区域强制通风（置信：经验值） | 通入标准气体后，示值误差≤±0.2%，响应时间≤30s（置信：经验值） |
| 探头整体烧损 | 老化；破裂 | 热；化学 | 危急 | 烟气温度超限或可燃气体（CO）在测量池内发生爆燃，导致氧化锆陶瓷管整体碎裂或彻底熔毁 | 氧量示值突然跳变至满量程（如21%）；探头温度报警；锅炉燃烧工况紊乱，送风量异常增大 | [热]探头工作温度>800℃（适用：正常运行，置信：经验值）；[化学]烟气CO浓度>1000ppm（适用：缺氧燃烧工况，置信：经验值） | [在线]分析仪探头温度监测；[在线]DCS氧量及CO浓度异常报警 | 关键判据：氧量突变为环境空气值且伴随探头恒温故障报警。鉴别要点：检查探头内阻，若内阻呈无穷大，判定为陶瓷碎裂断路；若内阻偏小，则为传感器老化短路（与传感器自然老化鉴别） | 根本处理：切除测点并强制风量手动控制，办理工作票，冷却后整体抽出探头更换陶瓷管组件；临时处理：无，须立即强制手动干预燃烧，择机隔离测点退出运行 | 确保锅炉燃烧器配风合理，严禁长时间缺氧燃烧；定期检查并校准探头恒温加热器及热电偶测温回路 | 传感器自然老化失效：区分要点为自然老化通常表现为内阻逐渐增大至数千欧姆，而烧损往往表现为陶瓷管物理碎裂导致电路直接断路 | 热控2名；工时3-5h（置信：经验值） | 专用探头抽出工具、万用表、扭矩扳手、石棉手套（置信：经验值） | 氧化锆陶瓷管组件、高温密封垫片、接线端子（置信：经验值） | 检修前必须确认锅炉炉膛负压稳定，关闭取样隔离阀，防止高温正压喷出伤人（置信：经验值） | 探头安装就位后无漏风现象，冷态开机恒温后内阻<1kΩ，通入标气响应正常（置信：经验值） |
| 采样气路系统泄漏 | 泄漏；腐蚀 | 机械 | 严重 | 法兰连接处密封垫片老化失效或取样管路因腐蚀、振动产生裂纹，导致环境空气漏入负压采样管路 | DCS显示氧量异常偏高（假象）；增加送风量后炉膛温度反而下降；标气校准时零点无法稳定 | [物理]采样系统气密性保压压降>0.5kPa/min（适用：0.2MPa打压测试，置信：经验值）；[化学]DCS显示氧量>8%（适用：低负荷稳定运行，置信：经验值） | [离线]U型管或电子微压计保压测试；[离线]皂膜查漏法；[在线]DCS历史趋势比对 | 关键判据：系统保压测试压降超标。鉴别要点：若标气从探头处通入显示正常，但从DCS端读取异常，需排查法兰接口漏气；若伴随控制指令剧烈波动，需排除风机动叶执行器机械卡涩（与风量调节系统故障鉴别） | 根本处理：重新紧固法兰螺栓或更换破损的密封垫片，对锈蚀严重的管段进行切割并重新焊接；临时处理：在泄漏点外部缠绕聚四氟乙烯生料带及高温密封胶带应急 | 定期开展采样管路气密性试验；法兰接口采用高规格耐高温石墨垫片；增加管路支架以消除低频振动疲劳 | 风机动叶卡涩：区分要点为泄漏主要表现为氧量单向偏高且风机动叶开度反馈异常增大，而动叶卡涩表现为风量与氧量不匹配且执行器电流过载 | 热控1名、管工1名；工时4-6h（置信：经验值） | 扭力扳手、试压泵、皂液喷壶、角磨机（置信：经验值） | 耐高温石墨密封垫片、不锈钢取样管段、生料带（置信：经验值） | 管路焊接与打磨时需办理动火作业票，清理周围易燃物，搭设防火毯（置信：经验值） | 关闭探头末端阀门，充压至工作压力的1.5倍，保压10分钟压降不超过0.1kPa（置信：经验值） |