# 进度报告: power - phase4_thermal_boiler_烟道挡板_faults
> 时间: 2026-06-30 15:51:51

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 烟道挡板轴磨损 | 磨损 | 机械 | 一般 | 挡板轴与轴套之间因长期相对运动及烟气冲刷，导致配合间隙增大，影响挡板密封与调节精度 | 挡板动作迟滞；关闭不严；轴处有积灰泄漏 | [几何]轴套配合间隙>0.5mm（适用：常规轴径，置信：经验值）；[状态]挡板全关时漏风率>5%（置信：经验值） | [离线]塞尺；[离线]外径千分尺 | 测量轴与轴套间隙，若间隙超标且挡板卡涩可确认为磨损；与单纯卡涩区分：磨损伴随间隙增大，卡涩伴随异物或变形 | 根本处理：更换磨损的轴或轴套，恢复配合间隙；临时处理：对轴进行表面刷镀或喷涂修复 | 定期检查轴套润滑情况；定期清理轴部积灰 | 挡板轴卡涩：磨损表现为间隙增大，卡涩表现为动作阻力突增且无明显间隙变化 | 钳工2名；工时4-6h（置信：经验值） | 拉马、千分尺、打磨机、起重工具（置信：经验值） | 备件轴、轴套、润滑脂（置信：经验值） | 执行断电上锁挂牌；佩戴防尘口罩；使用起重设备时需确认吊点牢固（置信：经验值） | 挡板开关灵活无卡涩；轴处无明显漏风（置信：经验值） |
| 烟道挡板叶片热变形 | 变形 | 热；机械 | 严重 | 挡板叶片在高温烟气长期冲刷下，因热应力不均或材质蠕变导致扭曲变形，无法完全关闭或调节失效 | 挡板关闭不到位；执行器电流异常波动；烟温分布异常 | [热]烟道温度>500℃（适用：长期运行工况，置信：经验值）；[几何]叶片直线度偏差>2mm/m（置信：经验值） | [在线]红外热像仪；[离线]拉线法测量 | 观察叶片是否扭曲，结合执行器电流波动判断；与机械卡涩区分：热变形在冷却后可能暂时恢复，机械卡涩持续存在 | 根本处理：更换变形叶片；临时处理：调整执行器限位或进行叶片校直（需评估材质可行性） | 优化启停机温升速率；避免超温运行 | 挡板轴断裂：变形表现为叶片弯曲，断裂表现为结构分离 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 气割工具、焊机、水平仪、测温仪（置信：经验值） | 备件叶片、耐高温焊材（置信：经验值） | 严格执行动火作业审批；进入烟道需强制通风并检测气体含量；防止高温烫伤（置信：经验值） | 叶片无扭曲；开关行程符合设计要求（置信：经验值） |
| 烟道挡板腐蚀减薄 | 腐蚀 | 化学；机械 | 严重 | 烟气中的酸性物质（如硫氧化物）在低温段凝结或直接冲刷叶片及轴，导致化学腐蚀与磨损，壁厚减薄 | 叶片边缘变薄穿孔；挡板表面有锈蚀层；运行时有异响 | [化学]烟气露点温度<150℃（适用：易发生低温腐蚀工况，置信：经验值）；[几何]测厚值<设计值的70%（置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜 | 测量叶片厚度，若普遍减薄且表面有腐蚀产物可确认；与单纯冲刷磨损区分：腐蚀伴随表面化学变色，冲刷表面光亮 | 根本处理：更换腐蚀严重部件；临时处理：对轻微腐蚀进行防腐涂层处理 | 控制排烟温度高于露点；定期进行防腐检查 | 烟道挡板积灰：腐蚀表现为金属损失，积灰表现为表面附着物 | 钳工2名；工时6-8h（置信：经验值） | 测厚仪、防腐喷砂设备、脚手架（置信：经验值） | 耐腐蚀备件叶片、防腐涂料（置信：经验值） | 防腐作业需佩戴防毒面具；受限空间作业需专人监护（置信：经验值） | 测厚结果符合强度要求；防腐涂层无剥落（置信：经验值） |
| 烟道挡板执行器连接松动 | 松动 | 机械 | 一般 | 执行器输出轴与挡板轴之间的连杆机构因振动导致紧固件松动或键连接失效 | 挡板实际开度与反馈信号偏差大；连杆处有异响 | [机械]连接间隙>1mm（置信：经验值）；[状态]开度偏差>3%（置信：经验值） | [在线]位置反馈传感器；[离线]目视检查 | 检查连杆机构是否旷动，紧固件是否缺失；与执行器内部故障区分：松动在外部连杆处，内部故障表现为电机或电路异常 | 根本处理：紧固松动螺栓，更换磨损键销；临时处理：临时点焊固定（需评估可拆卸性） | 定期紧固连接部位；检查并添加润滑脂 | 执行器故障：松动表现为机械连接部位间隙大，执行器故障表现为电机不转或力矩不足 | 钳工1名；工时2h（置信：经验值） | 扳手、万用表、润滑油枪（置信：经验值） | 螺栓、键销、开口销（置信：经验值） | 防止机械夹手；挂牌禁止操作（置信：经验值） | 连接紧固无间隙；开度反馈一致（置信：经验值） |
| 烟道挡板积灰卡涩 | 堵塞 | 环境；机械 | 一般 | 烟气中的飞灰在挡板叶片或轴处堆积，特别是低温段粘结，导致挡板动作受阻 | 挡板动作困难；执行器过载报警；烟道阻力增加 | [环境]飞灰浓度>200mg/Nm³（适用：燃煤工况，置信：经验值）；[状态]执行器力矩>额定值80%（置信：经验值） | [在线]执行器力矩监测；[离线]目视检查 | 检查挡板叶片间是否有积灰，执行器电流是否升高；与机械变形区分：积灰清除后动作恢复，变形不可逆 | 根本处理：清理积灰并投入吹灰器；临时处理：手动反复活动挡板震落积灰 | 定期吹灰；控制燃烧减少飞灰产生 | 挡板轴磨损：积灰表现为叶片间有灰垢，磨损表现为轴部间隙大 | 钳工2名；工时4h（置信：经验值） | 高压水枪、清灰铲、防护服（置信：经验值） | 无（置信：经验值） | 佩戴防尘口罩和护目镜；防止灰水烫伤（置信：经验值） | 挡板转动灵活；叶片间无积灰（置信：经验值） |