# 进度报告: power - phase4_thermal_boiler_煤粉分配器_faults
> 时间: 2026-06-29 04:10:36

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 煤粉分配器分配不均 | 性能退化 | 机械 | 严重 | 煤粉气流在分配器内部因导流板磨损、结构设计不合理或局部积灰导致流场紊乱，造成各出口管流速及粉量偏差大，引起锅炉燃烧效率下降及局部结渣 | 炉膛火焰中心偏斜、燃烧不稳、个别燃烧器喷口结渣、排烟温度异常升高 | [状态量]各支管煤粉浓度偏差>±10%（适用：正常运行工况）；[状态量]各支管流速偏差>±5%（适用：正常运行工况） | [离线]便携式煤粉浓度等速采样装置；[在线]煤粉流量监测装置 | 关键判据：多支管流量/浓度同步测试显示偏差超标；鉴别要点：若所有支管流量普遍偏低但均匀，属磨煤机出力不足；若仅部分支管偏差大且伴随炉膛局部高温，则判定为分配器内部堵塞或导流失效 | 根本处理：停机检查内部导流板磨损及积灰情况，修复或更换导流板，清理流道；临时处理：调整各燃烧器二次风配比以补足弱侧燃烧 | 定期进行煤粉细度和分配均匀性试验；检修时重点检查内部流道光滑度 | 磨煤机出力不足；燃烧器二次风板卡涩 | 钳工2名、焊工1名；工时4-6h（经验值） | 手持式内窥镜、煤粉采样枪、打磨工具、电焊机（经验值） | 耐磨陶瓷衬板、导流板备件、密封垫片（经验值） | 严格执行有限空间作业审批及通风制度，必须隔离煤粉源并落实防火防爆措施（标准值 GB 26164.1-2010） | 内部流道无积灰及异物，导流板无破损且固定牢固，各支管阻力测试偏差在允许范围内（标准值 DL/T 467-2004） |
| 分配器壳体磨穿泄漏 | 磨损 | 机械 | 严重 | 高速煤粉气流长期冲刷分配器壳体内部（特别是弯头及变径处），导致防磨衬板失效或母材减薄，最终发生穿孔泄漏，造成环境污染及粉量损失 | 分配器外壳有煤粉喷出、伴随异响、系统负压波动、周围积粉明显 | [几何量]壳体实测壁厚<设计值的60%（适用：易磨损部位） | [离线]超声波测厚仪；[离线]目视检查 | 关键判据：测厚发现局部严重减薄或目视可见穿孔；鉴别要点：若泄漏处伴随气体喷出且压力高，需与一次风管法兰漏气区分（法兰漏通常发生在连接处而非母材） | 根本处理：对磨损部位进行挖补或更换防磨衬板，严重时整体更换；临时处理：采用金属堵漏卡具进行临时封堵 | 优化煤粉气流速度；定期检查壳体壁厚；提高防磨衬板材质等级 | 一次风管法兰泄漏；煤粉管道焊口裂纹 | 钳工2名、焊工2名；工时6-8h（经验值） | 角磨机、电焊机、堵漏卡具、测厚仪（经验值） | 防磨陶瓷衬板、钢板、焊材、金属堵漏卡具（经验值） | 动火作业必须办理动火票，清理周边积粉并做好防火监护，防止煤粉爆炸（标准值 DL/T 7778-2012） | 修补处无裂纹、无气孔，堵漏卡具固定牢靠无泄漏，运行无异响（标准值 GB 50236-2011） |
| 分配器内部积灰堵塞 | 堵塞 | 机械 | 一般 | 煤粉水分过高或气流速度过低，导致煤粉在分配器内部死角、格栅处粘附沉积，逐渐堵塞流道，增加系统阻力 | 分配器进出口压差增大、对应支管粉量减少或断粉、磨煤机出力受阻 | [状态量]分配器进出口压差>设计值的1.5倍（适用：正常运行工况） | [在线]差压变送器；[离线]听针、手触测温 | 关键判据：进出口差压异常升高且排除下游管道堵塞；鉴别要点：与磨煤机内部堵塞区分，若磨煤机出口压力正常而分配器后压力低，则故障点在分配器 | 根本处理：停机打开人孔门，清理内部积灰及结块，检查并消除气流死角；临时处理：适当提高一次风量进行吹扫（需注意带负荷能力） | 控制原煤水分；保证一次风速不低于设计值；利用检修机会清理内部 | 下游煤粉管道堵塞；磨煤机内部满煤 | 钳工1名、普工1名；工时2-4h（经验值） | 强光手电、清灰铲、压缩空气管、人孔门扳手（经验值） | 清灰工具、密封垫片、螺栓（经验值） | 开启人孔门前必须泄压，工作人员佩戴防尘口罩，防止积粉坍塌伤人（标准值 GB 26164.1-2010） | 内部无积灰和结块，流道通畅，格栅完好，恢复运行后压差恢复正常（标准值 DL/T 467-2004） |
| 分配器入口法兰接口泄漏 | 泄漏 | 机械 | 严重 | 法兰密封垫片老化失效或螺栓热应力松弛，导致煤粉气流从分配器与一次风管法兰结合面处外溢，造成现场粉尘污染及系统压力下降 | 法兰结合面处可见煤粉喷出、周围积粉严重、分配器入口处有明显漏风嘶嘶声、系统负压下降 | [状态量]法兰密封处漏风率>2%（适用：额定通风工况）；[几何量]密封垫片压缩永久变形率>40%（适用：长期运行后解体检查） | [离线]红外热像仪（检查法兰周围温度场异常）；[离线]目视及测厚检查 | 关键判据：法兰间隙可见明显粉流喷出且周围有新鲜积粉；鉴别要点：若漏粉点位于焊缝处且呈弥漫状渗漏，需与壳体砂眼或焊口裂纹泄漏区分（法兰泄漏必然沿法兰间隙呈环状或放射状喷出） | 根本处理：拆卸法兰螺栓，清理密封面，更换耐高温高强石墨垫片，对角紧固螺栓至规定力矩；临时处理：采用专用法兰堵漏夹具注入密封胶进行带压封堵 | 检修时严格按照力矩表对角紧固法兰螺栓；定期检查法兰系统热膨胀受阻情况 | 壳体母材磨穿泄漏：区分要点在于泄漏点位置，法兰泄漏严格沿法兰端面间隙发生，母材泄漏则位于管道或壳体中段 | 钳工2名；工时4-6h（经验值） | 扭力扳手、法兰液压分离器、专用法兰堵漏夹具、清理工具（经验值） | 耐高温高强石墨缠绕垫片、高压注剂密封胶、螺栓松动剂（经验值） | 必须办理动火作业票（如需焊接），带压堵漏时人员需穿戴防护服防止烫伤及粉尘吸入（标准值 DL/T 7778-2012） | 法兰结合面无可见漏风及漏粉，系统负压恢复正常，法兰螺栓力矩抽检均达到设计值（标准值 GB 50236-2011） |
| 分配器内部格栅结构断裂 | 断裂 | 机械 | 危急 | 分配器内部煤粉格栅因长期受高速煤粉气流交变应力冲击及焊接应力集中，发生焊缝开裂或筋板断裂，导致流道彻底失去导流作用，引发剧烈振动及堵管 | 分配器壳体出现强烈机械振动并伴有内部金属撞击异响、相关煤粉支管迅速断粉、磨煤机出口压力剧烈波动 | [物理]壳体表面振动速度>11.2mm/s（适用：刚性安装的壳体法兰处，ISO 10816-3:2009 表1 D区）；[状态量]对应支管煤粉流量下降至0（适用：运行工况） | [在线]振动加速度传感器；[离线]内窥镜检查；[离线]便携式振动分析仪 | 关键判据：壳体突发高频或低频撞击振动，且伴随特定支管断粉；鉴别要点：与煤粉管路严重堵塞区分，若内部有金属撕裂撞击声且振动频谱出现高频谐波，则为格栅断裂脱落；若仅表现为压差升高无金属异响，则为积灰堵塞 | 根本处理：立即停机，打开人孔门进入内部，清理脱落物，按原设计图纸重新焊接修复断裂的格栅筋板并加固；临时处理：无，须立即停机处理 | 优化煤粉气流分布以降低对格栅的直接冲击；检修时对格栅焊缝进行100%表面无损探伤 | 内部异物卡涩：区分要点在于振动特征，格栅断裂产生的是周期性金属撞击且伴随局部断粉，而异物卡涩通常表现为连续摩擦且可能随气流位置变动 | 高级焊工2名、钳工2名；工时12-16h（经验值） | 数字式振动分析仪、工业内窥镜、直流逆变焊机、无损探伤设备（经验值） | 等同材质的格栅筋板材料、不锈钢焊条（如A302）、加固用扁钢（经验值） | 进入分配器内部必须执行有限空间作业规程，强制通风并检测粉尘浓度，内部动火需严防煤粉爆燃（标准值 GB 26164.1-2010） | 格栅结构恢复原设计流道形状，焊缝表面100%PT/MT探伤无裂纹，运行中壳体振动速度<2.8mm/s（标准值 ISO 10816-3:2009） |