# 进度报告: power - phase4_thermal_boiler_燃烧器_faults
> 时间: 2026-05-21 05:34:02

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|----------|--------------|--------------|--------------------|--------------|------------------|--------------------|--------------|--------------|--------------|
| 燃烧器烧损 | 热 | 危急 | 燃烧器喷口或稳焰器长时间承受火焰辐射与高温烟气冲刷，超温导致金属氧化、变形甚至烧穿。常因配风不足致局部还原性气氛、燃烧角偏移或油枪漏油直接灼烧燃烧器本体（来源：伊拉克WASSIT油气锅炉燃烧器烧损分析） | 燃烧器区域炉墙发红，燃烧器金属外壳油漆变色脱落，喷口可见变形或熔洞，火焰形态发散、偏斜，锅炉蒸发量异常下降 | [物理]燃烧器区域炉膛温度>1250℃（置信：经验值）; [状态量]喷口金属表面温度>材料许用温度（如TP304许用约900℃，置信：待核实） | [在线]炉膛红外温度传感器; [离线]检修期目视检查、卡尺测量变形量 | 炉膛红外热像显示燃烧器周围持续高温热点，且伴随火焰信号不稳定、烟气CO含量升高；停炉后内窥镜或直接检查确认金属烧损 | 根本处理：停炉更换烧损喷口及稳焰器，调整燃烧器角度和配风；临时处理：降低该燃烧器负荷，增大周界风量冷却，若无改善须立即停机处理 | 严格执行燃料与风量配比，定期检查火焰形状与位置，防止油枪漏油，设置燃烧器金属壁温报警 |
| 油枪漏油 | 机械;化学 | 严重 | 油枪密封件老化、阀芯卡涩或装配不良，导致燃油在油枪退出后仍泄漏至燃烧器或炉膛底部，严重时着火引发燃烧器烧损或尾部再燃（来源：伊拉克WASSIT油气锅炉燃烧器烧损及油枪漏油原因分析） | 燃烧器熄火后仍有少量油烟冒出，炉膛底部见油迹，烟气中未燃尽碳增加，漏油严重时炉膛负压波动，甚至尾部烟道温度异常升高 | [物理]油枪后座密封面泄漏量>10 mL/min（置信：待核实）; [化学]炉底漏油检测器油脂浓度>LEL 5%（置信：经验值）; [状态量]油枪进退到位信号与阀位反馈不一致（置信：待核实） | [在线]炉底漏油探头、火焰检测器; [离线]停机后对油枪进行打压密封测试 | 油枪退出后，火焰检测器仍检测到微弱火焰或炉底漏油报警；进油压力波动异常；停机拆检发现密封垫破损或阀芯卡涩 | 根本处理：拆解油枪，更换密封组件和阀芯，修复或更换故障电磁阀；临时处理：关闭该油枪前手动隔离阀，切换至备用油枪，降低锅炉出力至75%以下 | 定期清洗油枪滤网和雾化片，每次启停严格测试油枪进退和密封，设置油枪泄漏报警联锁 |
| 燃烧器结焦 | 热;化学 | 严重 | 煤质灰熔点低或燃烧器配风不当形成局部还原性气氛，灰粒软化粘结在燃烧器喷口、稳焰器及附近水冷壁上，逐渐增厚，影响燃烧组织并可能导致垮焦伤人（来源：燃烧器布置对1000 MW锅炉热偏差的影响结渣问题） | 燃烧器区域结焦可见焦块悬挂，炉膛出口烟温升高，减温水量增大，烟气中氮氧化物浓度波动，严重时炉膛压力波动，焦块掉落发出异响 | [物理]炉膛出口烟温偏差>50℃（置信：经验值）; [状态量]炉膛负压波动幅值>±150 Pa/min（置信：经验值）; [化学]烟气中CO含量>200 ppm（局部还原性气氛，置信：待核实） | [在线]炉膛出口烟气温度探针、炉膛压力变送器、烟气分析仪; [离线]停炉后目视检查焦块厚度与分布 | 运行中观察到喷口周边结焦，炉膛出口烟温左右偏差增大，CO异常升高，减温水量持续上升；停炉后实测焦块厚度>100 mm可确诊 | 根本处理：停炉后人工清焦或进行水力除焦，调整燃烧器配风与燃尽风比例，提高煤粉细度；临时处理：投入吹灰系统连续吹扫该区域，降低锅炉负荷，严密监视渣斗排渣 | 控制入炉煤灰熔点，优化燃烧器调风，保持合理风煤比，定期入炉检查并执行程控吹灰 |
| 燃烧器热偏差 | 控制;环境 | 一般 | 燃烧器安装角度偏差、风门开度不均或磨煤机出力差异，导致各燃烧器热负荷分配不均，局部温度过高，引起水冷壁爆管及结焦（来源：燃烧器布置对1000 MW锅炉热偏差的影响） | 同一层燃烧器火焰颜色深浅不一，炉膛宽度方向烟气温度相差大，高温侧水冷壁易结焦，过热器蒸汽温度不平衡，低温再热器端差增大 | [物理]炉膛左/右侧烟气温度差值>80℃（置信：经验值）; [物理]火焰中心偏移指示>0.15 m（置信：待核实）; [状态量]各层燃烧器火检强度差异>30%（置信：待核实） | [在线]全炉膛温度声波测温系统或红外扫描、炉膛出口热电偶、各粉管流量在线装置; [离线]炉内摄像观察火焰中心位置 | 声波测温或红外扫描显示炉膛热负荷分布不均，温度峰值偏移大于0.5 m；结合各角燃烧器火检信号幅值差异大，及四角配风风门开度反馈偏差可判断 | 根本处理：重新标定燃烧器摆角和风门开度，修复磨煤机出口煤粉分配器，必要时进行冷态空气动力场试验；临时处理：适当偏置风门开度，降低高温侧燃烧器出力，加大该侧送风 | 定期进行燃烧调整试验，磨煤机分配器定期检查清理，风门执行机构定期校准 |
| 燃烧器配风失调 | 控制;机械 | 严重 | 二次风风门执行器卡涩、连杆断裂或控制系统反馈信号失真，导致燃烧器风量远小于或大于设计值，破坏火焰稳定性，引起燃烧效率下降、燃烧器烧损或尾部再燃 | 燃烧器火焰拉长或发飘、闪烁，炉膛氧量异常波动，烟气中CO浓度急剧升高，尾部烟道CO含量超标，排烟温度升高 | [电气]风门执行器反馈与DCS指令偏差>5%（置信：待核实）; [化学]省煤器出口CO浓度>500 ppm（置信：经验值）; [物理]二次风箱压力偏差>±200 Pa（置信：经验值） | [在线]风门执行器位置反馈、风量测量装置、烟气分析仪；[离线]传动机构间隙检查、力矩测试 | DCS上显示某燃烧器风门指令与反馈偏差>5%，或二次风流量偏离同层均值>30%；同时烟气CO上升，排烟温度升高；现场检查风门机械连接可确诊 | 根本处理：更换故障执行器或连杆，校准风门位置变送器，修复DCS回路；临时处理：将该燃烧器风门强制于安全开度（如50%），并降低该磨煤机出力，投入备用层燃烧器 | 风门执行器纳入预防性维护计划，每季度进行一次行程校验和润滑；配置风门指令与反馈偏差报警 |
| 点火系统绝缘击穿 | 电气;绝缘 | 危急 | 高能点火器电缆或点火枪绝缘材料在高温、积灰环境下老化，导致点火时高压击穿，无法点燃燃料，造成锅炉MFT或爆燃风险（来源：常见锅炉燃烧器电气故障） | 点火枪不放电，或者放电声音微弱，DCS显示点火失败报警；电缆接头可见放电痕迹，绝缘电阻大幅下降 | [电气]点火枪电缆绝缘电阻<10 MΩ（使用2500V兆欧表测量，置信：经验值）; [电气]点火火花能量<0.5 J（置信：待核实） | [在线]点火失败报警（DCS）；[离线]使用兆欧表测量绝缘电阻，目视检查电缆护套龟裂 | 锅炉启动时多次点火失败，无放电迹象；测量电缆绝缘电阻低于容许值；检查发现电缆绝缘层破损或点火枪端子受潮 | 根本处理：更换点火枪电缆及损坏的点火枪，清洁并密封所有电气接头；临时处理：若单支点火枪失效且煤粉投用可暂停该枪，依靠邻枪，但须严格监测燃烧稳定；若整体点火系统失效须立即停机处理 | 点火系统绝缘季度检查，电缆穿管保护，控制接线盒温度，保持点火器区域清洁干燥 |
| 燃烧器燃气压力异常 | 控制;环境 | 严重 | 燃烧器供气压力偏离3-5 kPa要求，压力过高或过低均会导致点火阶段无法建立稳定火焰，点火控制器连续三次点火失败后锁定报警（来源：https://www.xdsteamgenerator.com/boiler-burner-fault-identification-and-troubleshooting-measures/） | DCS燃气压力显示偏离正常范围，燃烧器启动点火失败报警，火焰检测器无火焰信号，炉膛无燃烧反应 | [物理]天然气压力<3 kPa 或 >5 kPa（置信：经验值） | [在线]燃气压力变送器、点火控制器故障报警 | 调看DCS压力趋势，压力持续低于3 kPa或高于5 kPa且伴随点火失败报警即判定 | 根本处理：校准或清理燃气调压阀，疏通供气管路，确保压力稳定在3-5 kPa；临时处理：若压力偏高，可部分关闭手动阀调整，若压力过低须停机处理 | 定期校验燃气压力变送器和调压阀，安装压力低、压力高报警联锁，每次启机前进行管路压力测试 |