# 进度报告: power - phase4_thermal_boiler_燃烧器喷口_faults
> 时间: 2026-06-29 04:58:18

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷口烧毁变形 | 变形；磨损 | 机械；热 | 严重 | 高温火焰长期辐射或气流刷洗导致喷口金属过热，屈服强度下降发生塑性变形，甚至局部熔化磨损 | 一次风管阻力增大；喷口截面形状改变；炉膛火焰中心偏斜；局部结焦加剧 | [热工]喷口金属壁温>450℃（适用：正常运行工况，置信：经验值）；[几何]喷口椭圆度误差>5mm（适用：冷态检修测量，置信：经验值） | [在线]壁温热电偶；[离线]锅炉内窥镜摄像；[离线]激光三维扫描仪 | ①关键判据：壁温超限且伴随一次风压升高。②鉴别要点：若风压升高但壁温正常，则为煤粉管堵塞；若双侧风压偏差大且氧量偏低，需通过内窥镜排除喷口结焦与烧毁变形的区别 | 根本处理：停炉冷却后，割除变形喷口段并重新焊接更换新喷口，进行金相复查；临时处理：适当提高一次风速或降低该燃烧器出力以降温，维持运行至计划停炉 | 优化燃烧配风，避免火焰贴壁；定期检查并调整一次风喷嘴冷却风；控制入炉煤粉细度 | 喷口结焦堵塞：结焦表现为风压渐进性升高且局部温度异常升高，而烧毁变形通常伴随风压异常升高与金属壁温历史极值 | 钳工2名、焊工2名；工时16-24h（经验值） | 磁座电钻、氩弧焊机、红外测温仪、内窥镜（经验值） | 耐热不锈钢喷口备件、耐高温焊条、保温材料（经验值） | 必须待炉膛温度降至50℃以下方可进入作业，办理热力机械工作票（DL/T 869-2012，标准值） | 喷口中心线标高误差<±2mm，喷口椭圆度<3mm，焊缝探伤100%合格（DL/T 869-2012，标准值） |
| 喷口结焦堵塞 | 堵塞；结垢 | 机械；热 | 严重 | 灰熔点降低的煤粉在喷口处因局部缺氧燃烧不完全，灰渣附着并熔融结块，逐渐缩小通风面积 | 喷口处一次风压显著升高；给粉机电流波动或增大；该燃烧器火焰消失或变暗；炉膛负压剧烈波动 | [物理]一次风压较基准值升高>2kPa（适用：运行工况，置信：经验值）；[物理]喷口压差与流量呈非线性关系（适用：堵塞初期，置信：经验值） | [在线]一次风量测量装置；[在线]风管压力变送器；[离线]内窥镜孔检查 | ①关键判据：单管风压骤升且风量下降，给粉机电流增大。②鉴别要点：若给粉机电流正常仅风压高，排除煤粉管积粉堵塞后，结合火焰电视观察喷口是否有明显暗块遮挡以区分 | 根本处理：停炉后采用高压水射流或机械人工彻底清理焦块；临时处理：投用蒸汽或压缩空气吹扫系统，反复吹打；或短暂增大风量扰动 | 控制煤粉细度；保持合适的一次风速防止积粉；合理配风避免喷口周围形成还原性气氛；定期吹灰 | 喷口烧毁变形：烧毁伴随壁温超限且风压升高，结焦通常无金属过热历史记录 | 锅炉检修工2名；工时8-12h（经验值） | 高压水枪、风镐、清焦专用铁钎、工业电视（经验值） | 高压水管路、压缩空气软管、防护面罩（经验值） | 清除焦块时严防大块焦渣坠落伤人，工作人员须穿戴防烫服并避开清焦孔正下方（DL/T 869-2012，标准值） | 喷口内部无肉眼可见焦块残留，通风截面恢复原设计值，一次风压恢复至正常区间（经验值） |
| 喷嘴磨损变薄 | 磨损；老化 | 机械 | 一般 | 带有高浓度煤粉的高速气流长期冲刷喷口内壁，导致金属表面材料逐渐剥落，壁厚减薄 | 喷口边缘变锋利；局部出现凹坑或穿孔；气流喷射方向发生偏转；燃烧稳定性下降 | [物理]喷口边缘壁厚减薄量>原壁厚的30%（适用：检修测量，置信：经验值）；[几何]喷口出口截面尺寸偏差>5%（适用：检修测量，置信：经验值） | [离线]超声波测厚仪；[离线]焊缝无损探伤仪；[离线]内窥镜检查 | ①关键判据：测厚数据确认壁厚大幅减薄。②鉴别要点：若气流偏转伴随局部凹坑，需与高温氧化烧损区分，氧化通常伴随表面鳞皮且厚度均匀减薄，磨损多呈沟槽状 | 根本处理：对减薄超标部位进行堆焊修补或整体更换喷嘴；临时处理：无，发现严重磨损应在检修期更换 | 选用高耐磨合金材料制造喷口（如碳化硅或耐磨合金钢）；控制煤粉细度以降低颗粒动能 | 喷口烧毁变形：烧毁变形表现为明显的塑性翘曲和熔融痕迹，而磨损表现为金属光泽的沟槽或减薄 | 钳工2名、焊工1名；工时8-16h（经验值） | 超声波测厚仪、磨光机、氩弧焊机、焊缝量规（经验值） | 耐磨合金焊条、耐高温防磨涂料、备用喷口（经验值） | 堆焊修补后需打磨圆滑过渡，不得有凸起影响气流流场（DL/T 869-2012，标准值） | 喷口最小壁厚不小于原设计厚度的70%，表面无明显深划痕及裂纹（经验值） |
| 喷口套筒松动脱落 | 松动；断裂 | 机械 | 危急 | 喷口与燃烧器本体连接焊缝疲劳开裂或螺栓因长期高温振动松脱，导致喷口套筒部分或整体脱落至炉膛 | 炉膛内有明显金属撞击异响；一次风量突然异常增大；该层燃烧器火焰消失或燃烧极不稳定；机组可能引发MFT | [状态量]一次风量突然阶跃上升>10%（适用：脱落瞬间，置信：经验值）；[声学]炉膛内存在高频金属碰撞声（适用：运行工况，置信：经验值） | [在线]声学泄漏监测仪；[在线]火焰电视监视器；[在线]一次风量趋势记录 | ①关键判据：突发金属异响伴随风量异常增大及火焰丧失。②鉴别要点：若风量增大但无异响，可能为风门挡板失灵全开；结合声学监测与火焰丧失现象可明确机械脱落 | 根本处理：立即停炉，进入炉膛检查，重新安装或更换脱落的喷口套筒，按规范施焊；临时处理：无，须立即停机处理 | 提高安装焊接质量，焊缝需进行100%表面探伤；定期检查紧固螺栓防松垫片状态 | 给粉机断粉：断粉表现为火焰消失但风量风压平稳，无金属撞击异响 | 钳工3名、焊工2名；工时24-48h（经验值） | 磁力钻、探伤设备、专用起重工具、电焊机（经验值） | 合金钢螺栓、专用焊条、加固垫片（经验值） | 进入炉膛作业必须执行安全停炉程序，确保通风良好并派专人监护（DL/T 869-2012，标准值） | 喷口套筒安装牢固，定位焊缝及承载焊缝100%PT/MT探伤合格，无裂纹及咬边（DL/T 869-2012，标准值） |
| 喷口内外管不同心错位 | 变形；松动 | 机械 | 严重 | 喷口安装调整不当或运行中热膨胀不均导致内外筒中心线偏移，改变了环形截面积，造成一次风（煤粉）与二次风（空气）动量配合失调 | 燃烧器出口火焰发散或贴壁；局部氧量偏低；NOx排放异常升高；该燃烧器一次风速偏差大 | [几何]喷口内外管同心度偏差>3mm（适用：冷态检修测量，置信：经验值）；[物理]同层燃烧器一次风速偏差>10%（适用：运行工况，置信：经验值） | [离线]十字测量靠尺；[在线]一次风速在线测量系统；[离线]激光对中仪 | ①关键判据：冷态测量内外筒同心度超标，且运行中该喷口风速偏离基准值。②鉴别要点：若仅风速偏差大而无同心度超标，需排查一次风管积粉或风门挡板卡涩；若同心度超标且伴随火焰贴壁，即可确认本故障 | 根本处理：停炉后松开喷口法兰螺栓，利用顶丝或千斤顶重新调整内外筒同心度，紧固后满焊定位；临时处理：通过调整该燃烧器二次风门开度，增加根部冷却风量以减轻火焰贴壁 | 安装时严格测量并控制同心度；在喷口与燃烧器外壳之间预留合理的热膨胀膨胀节 | 喷口结焦堵塞：结焦表现为风速渐进性下降且局部温度异常升高，而错位表现为初始风速分布不均且长期存在火焰形态异常 | 钳工2名；工时6-8h（经验值） | 千斤顶、百分表、激光对中仪、电焊机（经验值） | 调整垫片、耐磨焊条（经验值） | 进入炉膛作业必须执行安全停炉程序，确保通风良好并派专人监护（DL/T 869-2012，标准值） | 喷口内外管同心度偏差<2mm，一次风量分配偏差控制在±5%以内（经验值） |
| 喷口及周围水冷壁管磨损穿孔 | 磨损；破裂 | 机械；热 | 危急 | 煤粉气流因喷口角度偏斜或燃烧器扩口损坏，导致高速带粉气流直接冲刷周围水冷壁管，管壁减薄直至无法承受内压而爆破 | 水冷壁管局部磨损区域呈现明显沟槽或光亮；炉膛负压骤变并伴随泄漏蒸汽声；给水流量不等于主蒸汽流量 | [物理]水冷壁管局部壁厚减薄量>30%（适用：检修测量，置信：经验值）；[状态量]水冷壁管内介质泄漏导致炉膛压力>+100Pa（适用：运行工况，置信：经验值） | [离线]超声波测厚仪；[在线]炉膛压力变送器；[在线]给水流量与主蒸汽流量平衡监视 | ①关键判据：停炉检查发现水冷壁管迎火面存在高速冲刷沟槽且壁厚严重减薄。②鉴别要点：若管子减薄且爆破口边缘锐利、无明显塑性变形，需与水冷壁管材高温蠕变爆管（爆口边缘粗钝且呈鱼嘴状）进行区分 | 根本处理：停炉降温后，割除磨损减薄超标的水冷壁管段，更换新管并按规范进行氩弧焊对接；临时处理：无，须立即停机处理 | 定期进行空气动力场冷态试验，确保燃烧器喷射气流不贴壁；在易磨损区域敷设卫燃带或防磨涂层 | 水冷壁管材老化爆管：老化爆管通常位于热负荷最高区域且管径有明显胀粗，而冲刷磨损具有明显的方向性且无整体胀粗 | 高压焊工2名、钳工2名；工时24-48h（经验值） | 氩弧焊机、超声波测厚仪、管子坡口机、内窥镜（经验值） | 同材质水冷壁管段、氩弧焊丝、探伤耗材（经验值） | 焊接作业必须持证上岗，管排下方搭设牢固的脚手架并铺设防火毯（DL/T 869-2012，标准值） | 焊缝100%射线探伤合格，管子壁厚恢复至设计值，水压试验无渗漏（DL/T 869-2012，标准值） |
| 喷口钝体（稳燃器）烧损 | 变形；破裂 | 机械；热 | 严重 | 为强化着火设在喷口内的钝体（稳燃器）因耐热钢材质不合格或冷却风不足，在高温回流区长期运行下发生氧化、变形甚至断裂脱落 | 燃烧器出口着火点明显提前甚至回火至一次风管内；钝体形状破损导致回流区消失，燃烧恶化；NOx或飞灰含碳量异常升高 | [热工]钝体区域局部温度>1100℃（适用：运行工况，置信：经验值）；[几何]钝体迎流面缺损或变形量>原体积15%（适用：检修测量，置信：经验值） | [离线]锅炉内窥镜摄像；[在线]火焰温度检测系统；[离线]三维激光扫描仪 | ①关键判据：内窥镜检查确认钝体存在明显的翘曲、熔化或断裂脱落。②鉴别要点：若燃烧恶化且着火提前，需与煤种挥发分突然升高导致的着火提前相区分，煤种变化时所有燃烧器均出现类似症状，而钝体烧损通常局限于个别喷口 | 根本处理：停炉后抽出一次风管及喷口，拆卸并更换耐高温合金材质的新钝体；临时处理：适当开大一次风门提高风速，推迟着火点，降低该燃烧器出力 | 选用耐高温抗氧化性能更好的合金材料（如Cr25Ni20）制作钝体；优化一二次风配比，确保钝体有足够的冷却风 | 喷口结焦堵塞：结焦表现为气流逐渐受阻且风压升高，而钝体烧损通常表现为火焰形态改变且无渐进性风压升高现象 | 钳工3名、焊工1名；工时12-16h（经验值） | 内窥镜、专用抽取工具、氩弧焊机、切割机（经验值） | 耐高温合金钝体备件、耐高温焊条（经验值） | 抽出风管作业时必须搭设专用滑轨并固定牢固，防止管段坠落伤人（DL/T 869-2012，标准值） | 钝体安装位置偏差<2mm，表面无裂纹及明显氧化皮，一次风流场均匀（经验值） |