# 进度报告: power - phase4_thermal_boiler_燃烧器喷嘴_faults
> 时间: 2026-04-30 10:31:07

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|--------------|--------------|--------------------|--------------|--------------------|----------------------|--------------|----------------------|--------------|----------------------|--------------|----------------------|--------------|
| 燃烧器喷嘴积碳堵塞 | 化学/热 | 一般 | 燃油或燃气中的重质组分在高温喷嘴头部裂解结焦，逐步堆积堵塞喷孔，导致流量下降、雾化恶化。 | 火焰发飘、冒黑烟，燃烧器出口压力波动，排烟温度上升，火焰形状不对称。 | 喷孔流量系数下降＞15%[物理]；喷嘴前后压差增加＞20%[物理]；烟气CO含量＞500ppm[化学]。 | 1. 在线火焰观察镜观察火焰形态[在线]；2. 离线拆卸后进行喷孔通孔检查[离线]；3. 烟气分析仪监测CO和O2[在线]。 | 若满足以下两项及以上则判定堵塞：1. 相同负荷下喷嘴压差高于正常值20%；2. 火焰存在明亮点状火星和黑烟；3. 单个喷嘴流量测试低于设计值15%。 | 停机后拆卸喷嘴，用专用通针和超声波清洗机清除积碳，检查喷孔尺寸，必要时用通止规校验，复装后进行雾化试验。所需工具：超声波清洗机、通止规、通针套装、力矩扳手。 | 控制燃料品质，定期添加分散剂，运行中保持适当过量空气，停炉前进行燃料管线吹扫。 | 暂时提高过量空气或降低该喷嘴负荷，并加强烟气监测。 | 导致炉膛局部过热，结焦加剧，尾部受热面积灰，燃烧效率下降。 | JB/T 10440-2004《锅炉用燃烧器技术条件》 | 某电厂轻油燃烧器因长期低负荷运行，喷嘴结焦堵塞，火焰偏斜烧损对面水冷壁管。 |
| 燃烧器喷嘴磨损扩大 | 机械/化学 | 一般 | 燃料中含有的硬质颗粒（如催化剂粉尘、焦粒）高速冲刷喷孔，加之燃烧产物中酸性物质的化学腐蚀，使喷孔直径逐渐扩大。 | 火焰粗长、发亮，燃油流量增大，雾化角减小，燃烧脉动，排烟中NOx升高。 | 喷孔直径超出设计值+10%[物理]；雾化角减小5°以上[物理]；单枪流量增加＞8%[物理]。 | 1. 离线喷孔内窥镜检查或通止规测量[离线]；2. 在线流量计监测各枪流量偏差[在线]；3. 火焰形状红外成像对比[离线]。 | 若某枪流量明显高于其他同负荷喷枪，且雾化角明显减小、火焰刚性增强，则判断喷孔磨损。流量偏差超过±5%并持续扩大即需检查。 | 更换喷嘴头或采用等离子堆焊修复磨损面后重新加工喷孔，用通止规及流量测试台复验，确保参数符合制造公差。所需工具：内窥镜、通止规、流量试验台、堆焊设备。 | 燃料入口加装高目数过滤器，控制雾化蒸汽杂质含量，选用耐磨材质喷嘴（如硬质合金），定期进行超声波测厚。 | 降低该喷嘴负荷，适当提高雾化介质压力以补偿雾化。 | 火焰刷墙，可能烧损炉衬，热力型NOx生成增加，炉膛出口烟温偏差增大。 | DL/T 435-2018《电站锅炉燃烧器检修导则》 | 某石化锅炉油喷嘴因催化剂细粉冲刷，半年内喷孔扩大3mm，导致高负荷时火焰触墙，炉管爆裂。 |
| 燃烧器喷嘴雾化不良 | 机械/控制 | 严重 | 雾化片磨损、旋流室损伤或雾化蒸气/空气参数异常（压力、温度不足），导致液体燃料破碎不足，滴状燃烧。 | 火焰暗红色，尾部有火星，烟囱冒浓重黑烟，烟道积油，燃烧不稳定，负压波动大。 | 索太尔平均直径SMD＞150μm[物理]；烟气林格曼黑度＞2级[物理]；雾化介质压力低于设计值20%[物理]。 | 1. 离线雾化试验台测试粒度分布[离线]；2. 在线火焰频闪仪观察液雾状态[在线]；3. 在线烟气林格曼黑度仪[在线]。 | 在额定负荷下，若烟气黑度持续超限且火焰根部出现液滴流束，同时雾化介质参数正常，则判定喷嘴雾化组件故障。 | 拆卸喷嘴，更换雾化片和旋流片，检查密封面平整度，用红丹研合，按力矩对角紧固。所需工具：红丹粉、平板、力矩扳手、雾化片专用拆装工具。 | 定期检查并清洗雾化片，控制雾化介质品质，避免带水带油，执行定检更换周期。 | 适当增加雾化介质流量，降低燃料压力，短时维持燃烧，并尽快停炉处理。 | 燃油不完全燃烧，尾部烟道二次燃烧风险，积油可能导致爆燃，严重污染环境。 | GB/T 36696-2018《燃烧器雾化特性试验方法》 | 某纸厂碱回收炉重油喷嘴因雾化片磨损，黑液干燥区出现未燃油滴，引发烟道重油着火事故。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|--------------|--------------|--------------------|--------------|--------------------|----------------------|--------------|----------------------|--------------|----------------------|--------------|----------------------|--------------|
| 燃烧器喷嘴积碳堵塞 | 化学/热 | 一般 | 燃油或燃气中的重质组分在高温喷嘴头部裂解结焦，逐步堆积堵塞喷孔，导致流量下降、雾化恶化。 | 火焰发飘、冒黑烟，燃烧器出口压力波动，排烟温度上升，火焰形状不对称。 | 喷孔流量系数下降＞15%[物理]；喷嘴前后压差增加＞20%[物理]；烟气CO含量＞500ppm[化学]。 | 1. 在线火焰观察镜观察火焰形态[在线]；2. 离线拆卸后进行喷孔通孔检查[离线]；3. 烟气分析仪监测CO和O2[在线]。 | 若满足以下两项及以上则判定堵塞：1. 相同负荷下喷嘴压差高于正常值20%；2. 火焰存在明亮点状火星和黑烟；3. 单个喷嘴流量测试低于设计值15%。 | 停机后拆卸喷嘴，用专用通针和超声波清洗机清除积碳，检查喷孔尺寸，必要时用通止规校验，复装后进行雾化试验。所需工具：超声波清洗机、通止规、通针套装、力矩扳手。 | 控制燃料品质，定期添加分散剂，运行中保持适当过量空气，停炉前进行燃料管线吹扫。 | 暂时提高过量空气或降低该喷嘴负荷，并加强烟气监测。 | 导致炉膛局部过热，结焦加剧，尾部受热面积灰，燃烧效率下降。 | JB/T 10440-2004《锅炉用燃烧器技术条件》 | 某电厂轻油燃烧器因长期低负荷运行，喷嘴结焦堵塞，火焰偏斜烧损对面水冷壁管。 |
| 燃烧器喷嘴磨损扩大 | 机械/化学 | 一般 | 燃料中含有的硬质颗粒（如催化剂粉尘、焦粒）高速冲刷喷孔，加之燃烧产物中酸性物质的化学腐蚀，使喷孔直径逐渐扩大。 | 火焰粗长、发亮，燃油流量增大，雾化角减小，燃烧脉动，排烟中NOx升高。 | 喷孔直径超出设计值+10%[物理]；雾化角减小5°以上[物理]；单枪流量增加＞8%[物理]。 | 1. 离线喷孔内窥镜检查或通止规测量[离线]；2. 在线流量计监测各枪流量偏差[在线]；3. 火焰形状红外成像对比[离线]。 | 若某枪流量明显高于其他同负荷喷枪，且雾化角明显减小、火焰刚性增强，则判断喷孔磨损。流量偏差超过±5%并持续扩大即需检查。 | 更换喷嘴头或采用等离子堆焊修复磨损面后重新加工喷孔，用通止规及流量测试台复验，确保参数符合制造公差。所需工具：内窥镜、通止规、流量试验台、堆焊设备。 | 燃料入口加装高目数过滤器，控制雾化蒸汽杂质含量，选用耐磨材质喷嘴（如硬质合金），定期进行超声波测厚。 | 降低该喷嘴负荷，适当提高雾化介质压力以补偿雾化。 | 火焰刷墙，可能烧损炉衬，热力型NOx生成增加，炉膛出口烟温偏差增大。 | DL/T 435-2018《电站锅炉燃烧器检修导则》 | 某石化锅炉油喷嘴因催化剂细粉冲刷，半年内喷孔扩大3mm，导致高负荷时火焰触墙，炉管爆裂。 |
| 燃烧器喷嘴雾化不良 | 机械/控制 | 严重 | 雾化片磨损、旋流室损伤或雾化蒸气/空气参数异常（压力、温度不足），导致液体燃料破碎不足，滴状燃烧。 | 火焰暗红色，尾部有火星，烟囱冒浓重黑烟，烟道积油，燃烧不稳定，负压波动大。 | 索太尔平均直径SMD＞150μm[物理]；烟气林格曼黑度＞2级[物理]；雾化介质压力低于设计值20%[物理]。 | 1. 离线雾化试验台测试粒度分布[离线]；2. 在线火焰频闪仪观察液雾状态[在线]；3. 在线烟气林格曼黑度仪[在线]。 | 在额定负荷下，若烟气黑度持续超限且火焰根部出现液滴流束，同时雾化介质参数正常，则判定喷嘴雾化组件故障。 | 拆卸喷嘴，更换雾化片和旋流片，检查密封面平整度，用红丹研合，按力矩对角紧固。所需工具：红丹粉、平板、力矩扳手、雾化片专用拆装工具。 | 定期检查并清洗雾化片，控制雾化介质品质，避免带水带油，执行定检更换周期。 | 适当增加雾化介质流量，降低燃料压力，短时维持燃烧，并尽快停炉处理。 | 燃油不完全燃烧，尾部烟道二次燃烧风险，积油可能导致爆燃，严重污染环境。 | GB/T 36696-2018《燃烧器雾化特性试验方法》 | 某纸厂碱回收炉重油喷嘴因雾化片磨损，黑液干燥区出现未燃油滴，引发烟道重油着火事故。 |
| 燃烧器喷嘴回火烧损 | 热/控制 | 严重 | 燃料喷出速度低于火焰传播速度，火焰逆流传播进入喷嘴内部，导致喷头金属熔化、陶瓷保护套碎裂。 | 喷嘴本体突发明亮红热甚至白亮，伴随高频啸叫，火焰检测信号丢失，燃料压力剧烈波动。 | 喷嘴表面温度＞850℃[物理]；火焰信号强度骤降＞90%[状态量]；混合区压力突增＞50%[物理]。 | 1. 在线红外测温仪对准喷嘴头部[在线]；2. 火焰检测器信号监视[在线]；3. 燃烧器入口压力变送器高频采样[在线]。 | 当喷嘴表面温度5秒内升高超过200℃且火焰检测器报无火，同时燃料管路压力出现0.5Hz以上低频振荡，即判定回火烧损。 | 立即停炉，拆卸喷嘴，检查并更换烧熔的头部组件，清理内部残留焦块，检查并校正空气旋流器叶片，重新测试冷态雾化及阻力。工具：红外测温仪、塞尺、内窥镜、备用喷头组件、力矩扳手。 | 保持燃料与雾化介质压差在安全范围，避免热炉状态下低负荷点燃，安装回火监测联锁保护，定期清洁稳焰器。 | 出现回火迹象立即触发MFT，强制增加吹扫风量，随后排查喷嘴。 | 烧毁喷头，可能点燃风箱内可燃混合物引起爆燃，炉膛正压破坏炉墙。 | DL/T 1127-2010《电站锅炉燃烧器性能试验技术导则》 | 某联合循环余热锅炉启动时，因天然气压力波动导致喷嘴回火，烧毁6只喷嘴陶瓷套管。 |
| 燃烧器喷嘴密封面泄漏 | 机械/化学 | 一般 | 喷嘴与燃烧器本体金属密封面因长期热交变、腐蚀或装配预紧力衰减，形成间隙，导致燃料或雾化介质外泄。 | 密封面可见油渍或蒸汽逸出，保温层浸渍变色，周围可燃气报警，泄漏处积碳形成。 | 液态燃料渗漏量＞10ml/min[物理]；可燃气浓度＞20%LEL[化学]；密封面周边温度异常升高＞15℃[物理]。 | 1. 在线可燃气体探测器[在线]；2. 离线停机后肥皂水发泡检验[离线]；3. 红外热像仪扫描密封法兰[在线]。 | 若可燃气体探测器持续报警且热像显示密封部位局部高温，停机后拆卸发现密封线有贯穿性划痕或腐蚀坑深度＞0.2mm，即判泄漏。 | 拆卸喷嘴，用平板研磨密封面，更换金属缠绕垫或铜垫，按对角顺序分三次紧固至力矩值，用红丹检查接触面积≥80%。工具：研磨平板、红丹、力矩扳手、刀口尺、千分表。 | 每次检修时检查密封面平面度，使用防咬合剂，控制装配洁净度，定期复紧螺栓。 | 在线带压密封注胶临时堵漏，降低燃料压力运行。 | 可燃气体聚积引发火灾或爆炸，燃料浪费，保温层损毁。 | JB/T 10440-2004《锅炉用燃烧器技术条件》 | 某燃机电厂天然气喷嘴法兰垫片老化，漏气浓度达到爆炸下限，幸被探测器及时截断引发MFT。 |
| 燃烧器喷嘴流量调节机构卡涩 | 机械/控制 | 一般 | 调节针阀或套筒间隙内积碳、胶质或微细颗粒物，在高温下固化，导致阀杆运动阻力增大甚至卡死。 | 执行器电流升高报警，阀门定位器反馈滞后，手动操作手感沉重，火焰强度无法随指令变化。 | 阀杆行程偏差＞10%[物理]；给定信号与反馈信号差值＞5mA[控制]；执行器力矩值超过额定80%[物理]。 | 1. 阀门定位器输入/输出信号比对[在线]；2. 执行器扭矩监测[在线]；3. 停炉后手动盘车检查灵活性[离线]。 | 若给定信号改变时，反馈流量滞后超过5秒且阀杆无动作，同时手轮盘车明显卡涩，则判定调节机构卡涩。 | 停炉后分离执行器，拆出阀杆，用溶剂清除积碳，以细油石修擦滑动面划伤，更换填料密封，回装后测试全行程无卡滞，并校验流量曲线。工具：油石、游标卡尺、密封填料、专用拉拔器、信号发生器。 | 燃料管路加装高精度过滤器（≤50μm），定期活动调节机构（每日小幅度扰动），使用清净分散型燃料添加剂。 | 改为手动旁路固定开度运行，或通过改变上游压力控制流量。 | 负荷无法跟随调度，燃烧偏离最佳工况，可能导致燃烧脉动和效率下降。 | DL/T 435-2018《电站锅炉燃烧器检修导则》 | 某热电厂重油燃烧器针阀卡死于80%开度，机组降负荷时被迫投运减温减压器，造成能源浪费。 |
| 燃烧器喷嘴振动断裂 | 机械 | 危急 | 燃烧气流涡街脱落频率与喷嘴结构固有频率重合引发共振，或安装支撑刚性不足，导致喷嘴焊缝或薄弱截面疲劳开裂甚至断裂。 | 燃烧器本体异常振动伴尖锐哨声，火焰闪烁偏移，油/气管路接头松脱，炉内金属撞击声响。 | 振动烈度＞11.2mm/s[物理]；特征频谱峰值能量＞2倍基线[物理]；渗透探伤显示裂纹长度＞3mm[物理]。 | 1. 壳体振动传感器频谱分析[在线]；2. 声发射在线监测[在线]；3. 停机后着色渗透探伤[离线]。 | 若振动频谱中出现稳定的与喷嘴计算固有频率（±5%）一致的高能峰，且振动总烈度超极限值，结合渗透探伤有宏观裂纹，即判定振动断裂风险。 | 更换已裂纹喷嘴，增加阻尼支架或改变悬臂长度以错开共振频率，校准燃料压力避免不稳定燃烧区。工具：频谱分析仪、渗透探伤剂、力矩扳手、现场动平衡仪。 | 设计阶段进行模态分析，运行时避开共振转速区间，定期测量振动，对焊缝进行无损探伤。 | 降负荷改变流场，调整雾化介质压力，避开共振频率，加强监视。 | 喷嘴碎片落下可能砸伤水冷壁管，燃料泄漏引发爆燃，燃烧组织破坏导致炉膛灭火。 | DL/T 1127-2010《电站锅炉燃烧器性能试验技术导则》 | 某循环流化床锅炉启动燃烧器因卡门涡街频率与悬臂喷嘴共振，运行1200小时后喷管根部焊缝断裂，喷嘴掉入炉膛。 |