# 进度报告: power - phase4_thermal_boiler_燃烧器喷嘴_faults
> 时间: 2026-05-27 17:27:55

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 燃烧器喷嘴烧损变形 | 热;机械 | 严重 | 喷嘴出口附近受到炉膛内1300-1700℃高温辐射及煤粉冲刷，导致金属材质发生高温氧化、热疲劳或局部熔化，使喷口几何形状改变。 | 1. 燃烧火焰形态异常（发散、偏斜、刷墙）；2. 炉膛局部热负荷过高，水冷壁管易超温；3. 喷口可见物理变形、熔融状结焦。 | [物理] 喷口面积变化率>5% (置信：经验值)<br>[物理] 出口气流偏斜角度>±3° (置信：经验值) | [在线] 炉膛火焰电视监控<br>[离线] 检修期目视检查、内窥镜检查<br>[离线] 喷口通流面积测量 | 1. 关键判据：火焰电视显示火焰发散或严重刷墙，配合炉膛两侧烟温偏差>50℃；2. 鉴别要点：锅炉停运后进入炉膛直接目视测量喷口尺寸，与备件图纸对比。需与“大风箱配风不均”鉴别——配风问题在调整挡板开度后火焰形态会改变，而喷嘴变形引起的火焰偏斜不会因挡板调整而消失。 | [经验级] 根本处理：更换烧损变形的喷嘴，按图纸调整安装角度及标高；临时处理：若变形轻微，可在运行中适当降低对应磨煤机出口温度或切换磨组，待停炉时处理。 | 1. 保证喷嘴材质耐热极限满足实际燃烧温度要求；2. 维持合理的风粉配比，防止煤粉贴壁燃烧；3. 定期检查二次风喷口冷却风道是否畅通。 | 燃烧器区域水冷壁结焦：水冷壁结焦由还原性气氛或低灰熔点引起，虽可能导致火焰偏斜，但喷嘴本身结构尺寸正常。 |
| 喷嘴严重磨损 | 机械 | 一般 | 高浓度煤粉气流（特别是劣质煤或高灰分煤）高速通过喷嘴，对碳钢或低合金钢喷口内壁及出口产生冲蚀磨损，导致壁厚减薄、喷口破损。 | 1. 煤粉气流速度降低，刚性减弱；2. 喷口出口处煤粉泄漏增多；3. 停炉检查发现喷口内壁有深沟、穿孔或壁厚显著减薄。 | [物理] 喷口壁厚减薄率>设计壁厚的30% (适用：碳钢/低合金钢喷嘴；置信：经验值)<br>[电气] 对应磨煤机电流异常波动 (置信：经验值) | [离线] 检修期间超声波测厚<br>[离线] 目视检查及卡尺测量<br>[在线] 磨煤机电流趋势分析 | 1. 关键判据：磨煤机电流在给煤量不变的情况下下降约5%-10%（因为喷口磨损导致气流阻力下降），且伴有火焰变长、未燃尽碳增加；2. 鉴别要点：与“给煤机断煤”鉴别——断煤时磨煤机电流会急剧下降并伴随振动，而磨损引起的电流变化是渐进缓慢的。若怀疑断煤，检查给煤机皮带有无煤即可确认。 | [规程级] 根本处理：磨损超标需更换新喷嘴。 [经验级] 临时处理：在磨损处堆焊耐磨层或粘贴耐磨陶瓷片修复；暂无泄漏风险可加强监控运行。 | 1. 喷口内壁加装耐磨陶瓷衬板或堆焊耐磨合金层；2. 控制合理的煤粉流速，防止超速磨损；3. 防止煤粉管道堵塞导致局部流速异常增加。 | 一次风管弯头磨穿：同样表现为煤粉泄漏，但泄漏位置在管道弯头背部而非喷口。通过检查泄漏风源位置即可区分。 |
| 喷嘴堵塞 | 机械;热 | 严重 | 煤粉中混入的大块杂物（如木块、石块、铁块）或内部结焦脱落物卡住喷口，或湿煤导致煤粉在喷口内壁结块堆积，造成部分或完全阻隔煤粉气流。 | 1. 堵塞喷口对应燃烧器火焰变暗、火星飞溅减少，甚至局部熄火；2. 出口气流速度极低或消失，磨煤机出口压力升高；3. 严重时，磨煤机分离器及入口防爆门可能动作。 | [物理] 磨煤机出口风粉混合物压差>2kPa (适用：中速磨煤机；置信：经验值)<br>[物理] 喷口出口风速<15m/s (置信：经验值) | [在线] 磨煤机出口压力及差压变送器<br>[在线] 炉膛火焰检测系统（火检探头）<br>[离线] 检修期间人工疏通检查 | 1. 关键判据：单个燃烧器火检强度突降或摆动丧失（无火），结合该角对应的磨煤机出口压力异常升高，且难以及时恢复；2. 鉴别要点：与“火检探头镜头积灰或故障”鉴别——积灰/故障通常会导致火检信号缓慢下降或满量程跳动，而喷嘴堵塞通常伴随压力突变。若其他火检正常而单只火检丢火，应优先检查火检探头。若同一磨煤机多只火检同时异常，则堵塞可能性大。 | [经验级] 根本处理：停运对应磨煤机，待停炉后利用钢钎或机械清焦装置疏通堵块；临时处理：若因湿煤粘结，可临时提高对应磨煤机出口温度或间断性振动敲打管道，强行吹通。 | 1. 加强入炉煤的杂物清理及碎煤机、除铁器维护；2. 严格控制给煤机出口及磨煤机进口的煤粉水分。 | 火检探头故障：火检故障为测量系统假信号，并不伴随磨煤机真实热力参数变化。 |