# 进度报告: power - phase4_thermal_boiler_电动执行器_faults
> 时间: 2026-06-29 04:24:42

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 执行器电机过载烧毁 | 性能退化；其他 | 电气；热 | 危急 | 电机转子卡涩或绝缘破坏导致运行电流持续超过额定值，引起线圈绕组温升急剧升高，最终导致绝缘层碳化烧毁。 | 执行器拒动或动作迟缓；电机外壳异常烫手；控制回路空气开关跳闸；运行控制盘报过载故障。 | [电气]运行电流>额定电流的1.2倍（适用：堵转及过载工况，置信：经验值）；[热]绕组工作温度>155℃（适用：F级绝缘电机，置信：标准值） | [在线]DCS系统电流监测模块；[在线]电机定子绕组温度传感器；[离线]钳形电流表 | ①关键判据：电流超限跳闸且伴随电机外壳高温。②鉴别要点：测量三相绕组阻值，若阻值严重不平衡且极低，为本故障；若阻值平衡但送电即跳，需与机械卡涩鉴别，脱开电机联轴器单独试转即可区分。 | 根本处理：切断电源并关闭上下游隔离阀（或具备机械闭锁手轮）后，拆除旧电机，更换同型号备品电机并重新接线，紧固地脚螺栓；临时处理：在DCS系统切除该执行器自动，切至手动旁路或就地手动摇转阀门维持运行，待具备隔离条件后再行更换。 | 定期检查机械传动机构的润滑与卡涩情况；合理设置力矩保护开关动作阈值。 | 机械卡涩：区分要点为脱开联轴器单独试转电机，若运转正常则为外部机械卡涩，若仍跳闸或发热则为电机本身故障。 | 电工2名；工时4-6h（置信：经验值） | 万用表、兆欧表、内六角扳手、拉马（置信：经验值） | 同型号备品电机、绝缘胶布、接线端子（置信：经验值） | 检修前必须切断执行器主电源与控制电源，关闭上下游隔离阀并泄压，挂"禁止合闸"安全警示牌，验电后方可作业（DL/T 869-2012，置信：标准值） | 绝缘电阻测试：相间及对地绝缘电阻>0.5MΩ；空载试运转平稳无异常杂音，三相电流不平衡度<10%（GB/T 1032-2012，置信：标准值） |
| 行程限位开关失灵 | 性能退化；其他 | 机械；控制 | 严重 | 机械式限位开关内部触点因频繁通断产生电弧烧蚀，或内部复位弹簧疲劳断裂，导致到达极限位置时无法切断控制回路。 | 阀门达到全开或全关极限位置时，执行器电机未停止；DCS系统显示阀位反馈长时间停留在99%或1%且伴随力矩报警。 | [物理]触点接触电阻>5Ω（适用：触点严重烧蚀工况，置信：经验值）；[状态量]机械动作死区时间>2s（适用：开关触发迟滞，置信：经验值） | [在线]DCS系统阀位反馈信号监视；[离线]万用表通断测试；[离线]手动按压触点模拟测试 | ①关键判据：执行器物理撞块触碰限位凸轮后，电机仍带电运转。②鉴别要点：若手动按压开关滚轮能断电，为机械凸轮位置偏移或紧固螺钉松动；若按压无效，为开关内部触点烧结损坏。 | 根本处理：更换全新限位开关组件，重新调整凸轮撞块位置并紧固；临时处理：在DCS系统中强制屏蔽该执行器自动控制，切至就地手动操作并严密监视。 | 利用机组调峰或停机机会，定期测试全行程限位开关动作的可靠性及准确性。 | 阀位发送器故障：区分要点为若电机能正常停止，仅DCS显示位置不对，为发送器或电位器故障；若电机无法停止则为限位开关失灵。 | 热控检修工1名；工时2-3h（置信：经验值） | 万用表、十字螺丝刀、内六角扳手（置信：经验值） | 同型号机械限位开关、绝缘导线（置信：经验值） | 检修过程需将执行器切至就地手动模式，防止系统突然发指令导致传动机构伤人（DL/T 5428-2015，置信：标准值） | 手动及电动操作状态下，全开/全关位置均能准确触发限位动作，且DCS显示开度与机械指示一致，误差<1%（置信：经验值） |
| 输出轴及连接件松动 | 松动；异常振动 | 机械 | 一般 | 执行器与阀门阀杆连接处的联轴器或连接销，因长期交变载荷冲击、频繁正反转运行，导致连接螺纹退扣或销轴配合间隙变大。 | 执行器电机运转正常，但阀门阀杆动作滞后或不动；联轴器处发出金属撞击声或周期性"咔嗒"异响；阀位反馈出现跳跃式突变。 | [物理]联轴器相对径向位移>0.1mm（适用：刚性连接，置信：经验值）；[物理]销轴配合间隙>0.05mm（适用：锥销连接，置信：经验值） | [离线]百分表测量径向跳动；[离线]塞尺检查配合间隙；[在线]执行器运行异音听诊 | ①关键判据：电机运转伴随明显金属撞击声，且电机轴与阀杆动作存在明显时间差或位移差。②鉴别要点：脱开联轴器单独运行执行器，若异响消失且运转平稳，可排除执行器内部减速机齿轮磨损，锁定为外部连接松动。 | 根本处理：重新找正并紧固联轴器螺栓，对磨损严重的连接销进行铰孔并更换加大尺寸的销轴；临时处理：适当紧固对夹式联轴器螺栓以减小间隙。 | 检修装配时严格按照力矩要求紧固连接件；定期检查执行器输出轴与阀杆的同心度。 | 减速机齿轮断齿：区分要点为若脱开联轴器后执行器本体依然存在周期性卡涩或异响，为减速机内部齿轮损坏，否则为外部连接松动。 | 钳工2名；工时3-5h（置信：经验值） | 扭力扳手、百分表、塞尺、铜棒（置信：经验值） | 合金钢紧固螺栓、高强度连接销轴、锁固胶（置信：经验值） | 拆装联轴器时严禁带电盘车，防止手指被机械传动结构绞伤；需使用合适的撬杠防止滑脱（DL/T 869-2012，置信：标准值） | 联轴器找正误差：径向跳动<0.05mm，端面跳动<0.05mm；手动盘车无卡涩、无空行程死区（置信：经验值） |
| 润滑脂干涸或老化 | 老化；异常振动 | 化学；机械 | 一般 | 减速箱内部及轴承润滑脂在长期高温及机械剪切作用下，基础油分离挥发，稠化剂结构破坏，导致润滑失效，摩擦加剧。 | 执行器运行时内部减速机构摩擦阻力显著增大；伴随运行温度异常升高；启动及换向瞬间电机电流偏大；传动部件出现干摩擦异响。 | [化学]滴点温度下降>20℃（适用：润滑脂严重老化，置信：经验值）；[物理]减速箱外壳表面温度>70℃（适用：环境温度40℃时，置信：经验值） | [离线]红外测温仪；[离线]润滑脂采样锥入度测试；[在线]电机运行电流监测 | ①关键判据：执行器外壳温度持续异常升高，且补充新润滑脂后温度明显下降。②鉴别要点：若打开注油孔发现内部油脂发黑变硬或严重分油，为本故障；若油脂外观正常但温度高，需与电机绕组故障或机械负载卡涩导致的发热相鉴别。 | 根本处理：打开放油孔排出废旧变质油脂，使用专用清洗剂清洗减速箱内部，重新加注规定型号及容量的润滑脂；临时处理：无，需在停机消缺时彻底清理更换。 | 根据厂家说明书规定的运行周期（通常2-3年）或运行小时数，定期定量更换高品质抗磨润滑脂。 | 减速机轴承磨损：区分要点为若更换全新润滑脂后执行器温度仍居高不下，且伴有特定频率的周期性杂音，则为轴承滚珠或保持架已产生不可逆物理磨损。 | 钳工1名；工时2-4h（置信：经验值） | 黄油枪、专用注油器、红外测温仪、油盆（置信：经验值） | 规定型号极压润滑脂、清洗剂、棉纱（置信：经验值） | 打开减速箱注油及排油孔前需确认执行器已断电停转，防止内部残压或转动部件伤人（DL/T 869-2012，置信：标准值） | 减速箱内润滑脂填充量达到容积的1/3至1/2；执行器连续运行2小时后，外壳表面温度稳定且不超过环境温度加40℃（置信：经验值） |
| 电机制动器抱闸卡涩 | 性能退化；异常振动 | 机械；电气 | 严重 | 执行器伺服电机的弹簧加压式制动器因内部摩擦片严重磨损或弹簧疲劳退火，导致制动器在电机断电后无法彻底松开或抱紧，产生持续摩擦阻力。 | 执行器动作明显迟缓；电机运转时伴随持续的金属摩擦异响；执行器外壳温度异常升高；DCS系统频繁报电机过载或力矩超限报警。 | [物理]摩擦片厚度磨损量>原设计厚度的30%（适用：频繁动作工况，置信：经验值）；[电气]制动线圈工作电流偏离额定值±15%（适用：额定电压工况，置信：经验值） | [在线]DCS系统电机电流及力矩监视；[离线]塞尺测量制动间隙；[离线]红外测温仪 | ①关键判据：断电手动盘车感觉阻力极大且伴随摩擦声，通电瞬间电机启动电流显著偏大。②鉴别要点：若手动释放制动拨杆后盘车顺畅，通电运行仍存在异响且电流偏高，可排除减速机机械卡涩，锁定为制动器未完全脱开故障。 | 根本处理：解体制动器，更换磨损的摩擦片及疲劳弹簧，重新调整制动间隙至规定值；临时处理：通过执行器手轮切换机构切至就地手动操作，维持工艺系统运行。 | 定期检查并调整制动器间隙；避免执行器在短时间内极其频繁地正反转切换。 | 减速机轴承损坏：区分要点为若制动器完全释放后盘车仍有卡涩，且减速机特定角度存在死点，为轴承或齿轮损坏；若释放制动器即顺畅，则为制动器本身卡涩。 | 热控检修工1名、钳工1名；工时3-5h（置信：经验值） | 塞尺、万用表、内六角扳手、铜棒（置信：经验值） | 制动摩擦片组件、复位弹簧、制动器调整垫片（置信：经验值） | 检修前必须切断执行器主电源与控制电源，挂"禁止合闸"安全警示牌，验电后方可作业（DL/T 869-2012，置信：标准值） | 断电状态下制动器能可靠抱死输出轴无溜车；通电状态下制动器完全脱开，摩擦片与制动盘间隙均匀且<0.5mm（置信：经验值） |
| 位置反馈电位器接触不良 | 性能退化；其他 | 电气；控制 | 严重 | 执行器内部位置反馈电位器因长期振动或电刷磨损，导致碳膜滑道局部受损或电刷接触压力下降，造成阻值信号跳变或中断。 | DCS系统显示的阀门开度出现无规律的跳变或突变；执行器在自动模式下出现频繁振荡或反复调节现象；就地显示面板阀位指示与实际机械位置不符。 | [电气]电位器输出信号波动>满量程的2%（适用：执行器动作过程，置信：经验值）；[电气]电刷接触电阻>10Ω（适用：测量碳膜某一点，置信：经验值） | [在线]DCS系统阀位反馈趋势记录分析；[离线]万用表电阻档测量电位器滑动平滑性 | ①关键判据：DCS阀位反馈信号在执行器静止或匀速动作时出现阶跃式跳变。②鉴别要点：若断开执行器自动控制，手动缓慢摇转执行器，同时用万用表监测电位器阻值，若阻值不连续变化而是跳跃增大，可排除DCS板卡采样故障，锁定为电位器硬件损坏。 | 根本处理：更换同阻值同轴径的高精度导电塑料电位器，重新标定全开全关零位与满度；临时处理：切除执行器自动控制，切至手动模式远方手动操作阀门。 | 定期利用机组检修期校验执行器位置反馈曲线的线性度；加强执行器本体及反馈元件的减振措施。 | DCS控制卡件故障：区分要点为若更换执行器现场电位器后信号跳变消失，为电位器故障；若更换后依然跳变，需检查DCS机柜相应AI通道板卡是否损坏。 | 热控检修工1名；工时2-3h（置信：经验值） | 万用表、十字螺丝刀、信号发生器（置信：经验值） | 同型号导电塑料电位器、绝缘导线（置信：经验值） | 拆装电位器及接线时需将执行器切至就地手动模式，防止系统突然发指令导致传动机构伤人（DL/T 5428-2015，置信：标准值） | 全行程手动操作时，DCS显示开度变化连续平滑无跳变；零位与满度标定准确，机械指示与DCS显示误差<1%（置信：经验值） |