# 进度报告: power - phase4_thermal_boiler_电动执行器_faults
> 时间: 2026-06-30 13:00:03

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 执行器电机过载卡涩 | 异常振动 | 机械；电气 | 严重 | CFB锅炉风门挡板或阀门由于积灰、磨损或高温变形导致机械卡涩，执行器输出轴转动阻力矩激增，电机电流超过额定值导致过热跳闸 | DCS显示执行器指令与反馈不一致；执行器电机外壳温升过高；伺服放大器或变频器报过载故障；手动操作输出轴感觉极度沉重 | [电气]电机运行电流>额定电流的1.2倍（适用：堵转或卡涩瞬间，置信：经验值）；[机械]输出轴驱动力矩>额定力矩的120%（适用：动作全过程，置信：经验值）；[物理]电机外壳温度>85℃（适用：长期堵转状态，置信：经验值） | [在线]DCS电流趋势监控；[在线]执行器力矩开关反馈；[离线]红外测温仪；[带电]伺服电流波形检测 | 关键判据：电流超限且电机温升过高，力矩开关动作跳闸。鉴别要点：若DCS指令变化时电流无波动且电机发热，为机械卡涩；若DCS指令未变化但执行器自行晃动且电流波动，需排除伺服放大器参数漂移或干扰信号导致的电气振荡 | 根本处理：切断电源，手动将执行器切换至就地模式并摇至中间位，解体风门连杆机构，清理积灰并打磨变形部位，加注高温润滑脂；临时处理：在DCS强制信号维持当前开度，切除执行器自动状态，人工就地手动调节风门维持运行 | 定期清理风门执行器周边积灰；定期检查并补加耐高温润滑脂；利用停炉检修期检查挡板内部磨损及变形情况 | 伺服放大器故障：区分要点为伺服放大器故障时电机通常无过载发热现象，且切除执行器连杆单独测试电机运转顺畅无卡涩 | 钳工2名、热控工1名；工时4-6h（经验值） | 扭力扳手、万用表、红外测温仪、内六角扳手、清灰吹扫工具（经验值） | 耐高温润滑脂、密封垫片、连杆销轴（经验值） | 必须办理热力机械工作票，切断执行器电源并挂"禁止合闸"警示牌，防止远方误操作伤人（标准值，DL/T 5210.4-2018） | 连杆机构动作灵活无卡涩，手动/电动切换正常，全行程时间符合设计要求，电机电流稳定在额定值以内（标准值，DL/T 5210.4-2018） |
| 反馈电位器/位置传感器漂移 | 性能退化 | 电气；控制 | 一般 | 执行器内部电位器或行程开关因CFB区域长期高温、振动导致碳膜磨损或电子元器件特性改变，输出信号不能真实反映阀门实际开度 | DCS显示开度信号跳变或与指令存在固定偏差；执行器在中间位置来回振荡无法稳定；行程极限位置显示错误 | [电气]反馈信号漂移偏差>满量程的2%（适用：全行程范围，置信：经验值）；[电气]信号波动幅值>0.5V（适用：DCS 4-20mA回路，置信：经验值） | [在线]DCS阀位反馈趋势图；[离线]万用表电阻/电压档测量；[离线]信号发生器 | 关键判据：反馈信号出现非线性突变或死区增大。鉴别要点：给执行器发送固定阶跃指令，若指令与反馈始终存在固定差值，为传感器零点漂移；若指令停止后执行器仍持续动作至极限，需排除控制死区设置过小或电机刹车失灵导致的过冲 | 根本处理：拆解执行器罩壳，更换同型号电位器或位置传感器，重新标定零位和满度并紧固防松螺母；临时处理：在DCS侧通过修改量程补偿偏差，或切除自动切手动运行 | 执行器安装时增加减震垫；改善执行器周边通风散热条件；定期利用停炉检修期校准传感器零满度 | 电机刹车失灵：区分要点为电机刹车失灵表现为停止指令下达后执行器依靠惯性继续滑行一段距离，而传感器漂移表现为信号数值乱跳或固定偏差 | 热控工1名；工时2-3h（经验值） | 万用表、信号发生器、十字螺丝刀、小型扳手（经验值） | 同型号电位器或位置反馈模块、绝缘胶布（经验值） | 检修前确保DCS侧已将相应控制回路切至手动，做好信号强制隔离，防止误发指令（标准值，DL/T 5454-2012） | 零位与满度反馈误差<1%，全行程动作无死区且无超调振荡，DCS显示与机械指示完全一致（标准值，DL/T 5210.4-2018） |
| 输出轴及连杆机构机械磨损 | 磨损 | 机械 | 一般 | 执行器输出轴与风门连杆接头处因长期交变应力和高频振动，导致连接销轴、轴套或键槽产生机械磨损，配合间隙增大产生旷量 | 执行器动作时伴随金属撞击异响；连杆机构存在明显空行程（打滑）；风门实际开度与执行器开度指示产生滞后 | [机械]连杆销轴配合间隙>0.5mm（适用：传动连接处，置信：经验值）；[机械]全行程空行程角>3°（适用：输出轴与连杆接合处，置信：经验值） | [离线]塞尺测量间隙；[离线]百分表测量旷量；[在线]执行器动作声音监听 | 关键判据：机械连接处存在可测量的明显间隙且伴随撞击声。鉴别要点：在输出轴和连杆上分别做标记，手动转动输入端，若标记点产生相对位移且内部传动无异响，为外部连杆磨损；若输出轴不动而内部电机转动有异响，为内部齿轮磨损 | 根本处理：更换磨损严重的销轴、轴套或曲柄，重新配钻打孔并加装开口销防松；临时处理：调整连杆双螺母消除部分间隙，或在磨损间隙处加装耐磨补偿垫片 | 定期检查连杆机构的紧固情况；对磨损超出标准的销轴及时进行更换，避免强行驱动导致电机过载 | 内部行星齿轮磨损：区分要点为断开外部连杆单独测试执行器，若空行程和异响依然存在，则判定为执行器内部齿轮磨损而非外部连杆问题 | 钳工2名；工时3-4h（经验值） | 游标卡尺、塞尺、百分表、铜棒、手锤、电钻（经验值） | 高强度销轴、耐磨轴套、补偿垫片、开口销（经验值） | 高空作业必须正确佩戴安全带，手工具应系防坠绳，防止落物砸伤下方设备或人员（标准值，GB 3608-2008） | 连杆机构各连接处无松动，手动盘车无可见空行程，动作过程平稳无异常机械摩擦撞击声（标准值，DL/T 5210.4-2018） |