# 进度报告: power - phase4_thermal_boiler_电动执行机构_faults
> 时间: 2026-07-01 16:11:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 电动执行机构卡涩 | 机械故障 | 机械；电气 | 严重 | 因阀杆填料压得过紧、阀芯积垢或电机力矩不足，导致执行机构在动作过程中受阻无法达到预定开度 | 执行机构动作迟缓或停止；反馈信号与指令偏差大；电机电流异常升高或过载跳闸 | [电学]电机运行电流>额定电流（适用：全行程，置信：经验值）；[状态量]行程偏差>2%（适用：稳态工况，置信：经验值） | [在线]电流变送器；[在线]位置反馈传感器 | 若电机电流升高且行程未变→机械卡涩（非控制信号丢失）；若电流正常但反馈不变→位置传感器故障（与机械卡涩鉴别） | 根本处理：解体检查阀门，清除积垢或调整填料压盖松紧度；临时处理：手动摇柄操作并加大力矩设定（需确认电机不过载） | 定期润滑阀杆；定期校验力矩开关 | 机械卡涩：区分要点为机械卡涩伴随电机过流，控制信号丢失无过流现象 | 钳工2名、仪表工1名；工时4-6h（置信：经验值） | 万用表、力矩扳手、阀门定位器校验仪（置信：经验值） | 润滑脂、密封填料、控制板备件（置信：经验值） | 断电挂牌；防止阀门误动作伤人（置信：经验值） | 全行程动作顺畅无卡阻；开度反馈误差<1%（置信：经验值） |
| 位置反馈信号漂移 | 电气故障 | 电气；控制 | 一般 | 因位置传感器（电位器或编码器）磨损、接触不良或受温度影响，导致输出反馈信号与实际机械位置不匹配 | 控制系统显示开度与现场实际位置不一致；调节系统出现振荡或发散 | [电学]反馈信号波动值>1%（适用：稳态工况，置信：经验值）；[状态量]控制偏差>设定死区（适用：调节过程，置信：经验值） | [在线]阀位变送器；[离线]信号发生器 | 若指令不变但反馈跳变→传感器故障（非实际阀位波动）；若反馈随指令缓慢偏移→传感器零点漂移（与机械空行程鉴别） | 根本处理：重新校准传感器零点和量程，若损坏则更换传感器；临时处理：切换至手动控制模式维持运行 | 定期校准定位器；检查接线端子紧固情况 | 机械空程：区分要点为机械空程表现为单向滞后，信号漂移表现为无规律跳变或偏移 | 仪表工1名；工时2-3h（置信：经验值） | 万用表、精密电阻箱、标准信号源（置信：经验值） | 电位器、编码器、接线端子（置信：经验值） | 防止静电损坏电子元件；带电作业需使用绝缘工具（置信：经验值） | 信号线性度误差<0.5%；重复性误差<0.2%（置信：经验值） |
| 执行机构动作震荡 | 控制故障 | 控制；机械 | 一般 | 因PID参数整定不当、执行机构摩擦力过大或供气压力波动（气动型），导致调节系统在平衡点附近反复波动 | 阀位指针频繁摆动；被控参数（压力/流量）记录曲线呈等幅或发散振荡 | [状态量]震荡频率>0.5Hz（适用：自动调节模式，置信：经验值）；[状态量]超调量>5%（适用：阶跃响应，置信：经验值） | [在线]趋势记录仪；[在线]位置反馈传感器 | 若震荡频率与机械固有频率一致→机械共振（非参数整定不当）；若仅在自动模式下震荡→PID参数不匹配（与机械摩擦鉴别） | 根本处理：重新整定PID控制参数，检查并消除机械摩擦；临时处理：增大比例带或切换至手动控制 | 优化控制逻辑；定期检查机械传动部件润滑 | 机械共振：区分要点为机械共振通常伴随异常声响且频率固定，控制震荡随参数变化明显 | 仪表工1名、热工技术员1名；工时2-4h（置信：经验值） | 笔记本电脑（含调试软件）、示波器（置信：经验值） | 伺服放大器模块、连接电缆（置信：经验值） | 修改参数前需做好备份；避免在负荷剧烈波动时调试（置信：经验值） | 阶跃响应过渡过程时间符合规定；无持续振荡（置信：经验值） |