# 进度报告: power - phase4_thermal_boiler_电动调节阀_faults
> 时间: 2026-06-29 16:06:27

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 执行器震荡鸣叫 | 异常振动；性能退化 | 控制；机械 | 一般 | 执行器灵敏度调得过高或机械传动间隙过大，导致小回路无法稳定而产生反复调节与机械震荡 | 阀杆高频抖动；执行器发出持续鸣叫；DCS系统调节指令频繁波动 | [控制]指令波动周期<2s（适用：自动调节模式，置信：经验值）；[物理]执行器振动速度>4.5mm/s（适用：执行器外壳，置信：经验值） | [在线]DCS控制指令趋势记录；[带电]执行器振动检测仪 | 关键判据：控制指令高频反复变化且伴随阀杆抖动。鉴别要点：若DCS指令平稳但阀杆仍抖动，需排除气蚀或管道共振引发的流体诱发振动 | 根本处理：重新整定执行器灵敏度参数，调大不灵敏区（死区），消除机械传动间隙；临时处理：将系统切至手动模式稳定运行 | 定期校验整定PID参数与执行器死区；检修时检查并消除机械连杆间隙 | 管道共振：管道共振通常伴随整个管网低频晃动且DCS指令无频繁波动 | 仪表工2名；工时2-3h（经验值） | 万用表、振动检测仪、螺丝刀套装（经验值） | 执行器控制板备件、电位器（经验值） | 检修前必须切断执行器电源及控制气源，挂"禁止操作"牌（标准值，GB/T 5048-2019） | 执行器灵敏度匹配良好，自动状态下无高频震荡及异常鸣叫（标准值，DL/T 263-2010） |
| 阀体连接处外泄漏 | 泄漏 | 机械；化学 | 严重 | 长期受高温高压流体冲刷，法兰密封垫片或阀体连接部位发生疲劳损伤、腐蚀老化导致密封失效 | 阀体连接处可见明显介质渗漏；保温层湿润或剥落；严重时伴有泄漏声响 | [物理]泄漏量>0.1L/min（适用：法兰接口处，置信：经验值）；[化学]介质pH值<6或>9（适用：泄漏介质成分分析，置信：经验值） | [在线]现场人工巡检及目视检查；[离线]超声波泄漏检测仪 | 关键判据：法兰或连接缝处发现湿润、结垢或超声波测出泄漏异音。鉴别要点：需与阀体本身的砂眼穿孔泄漏相区分，观察泄漏点具体位置是否在法兰结合面 | 根本处理：泄压排空介质后，拆卸法兰更换密封垫片并按规定力矩紧固；临时处理：若压力允许，采用带压堵漏技术或注入密封胶 | 定期检查法兰紧固力矩；选用耐高温抗腐蚀的石墨或金属缠绕垫片 | 阀体砂眼泄漏：砂眼泄漏位于阀体非结合面的腹部或背部，而非法兰缝隙处 | 钳工2名；工时4-6h（经验值） | 扭力扳手、超声波测漏仪、带压堵漏工具（经验值） | 石墨缠绕垫片、高压密封胶（经验值） | 必须将管道系统完全隔离泄压至零，办理受限空间及高温作业票（标准值，DL 5009.1-2014） | 1.5倍工作压力下保压5分钟无可见泄漏（适用：水压试验，GB/T 13927-2017，标准值） |
| 阀门卡涩拒动 | 堵塞；变形 | 机械；控制 | 严重 | 阀杆因高温发生弯曲变形，或填料压盖过紧、内部介质结垢卡阻，导致阀门无法响应执行器动作 | DCS指令变化但阀位反馈无变化；执行器电机过热或力矩保护动作；就地手动操作阀杆极其困难 | [物理]填料压盖间隙<2mm（适用：常温状态，置信：经验值）；[状态量]执行器电流>额定电流150%（适用：动作瞬间，置信：经验值） | [在线]DCS阀位反馈趋势图；[带电]执行器电流监测 | 关键判据：指令与反馈严重偏差且执行器电流异常偏高。鉴别要点：若反馈正常但流量不变，需排除执行器联轴器断裂造成的机械脱开故障 | 根本处理：解体阀门，校正或更换弯曲阀杆，清理内部结垢，重新调整填料压盖紧力；临时处理：利用执行器手动机构反复活动，尝试利用较大力矩冲开卡涩 | 提高流体过滤精度；定期活动阀门防止长期静止结垢；保证盘根冷却水畅通 | 执行器联轴器断裂：联轴器断裂时执行器运转轻松且电流正常，仅阀位反馈不动 | 钳工2名、仪表工1名；工时6-8h（经验值） | 管钳、内六角扳手、阀杆校正器（经验值） | 阀杆备件、石墨盘根、清洗剂（经验值） | 隔离阀门前后截止阀，确认管道内无高温高压残液后方可解体（标准值，DL 5009.1-2014） | 阀门全行程动作无卡涩，执行器电流稳定在额定范围内（标准值，DL/T 263-2010） |