# 进度报告: power - phase4_thermal_boiler_电源模块_faults
> 时间: 2026-07-01 16:01:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电源模块输出电压异常 | 性能退化 | 电气 | 严重 | 模块内部电子元器件热老化或电容干涸，导致稳压电路失效，输出直流电压偏离额定值，引发后级控制板或仪表掉电重启 | DCS系统控制柜内部分变送器或PLC频繁无故重置；模块指示灯异常闪烁；伴随网络通讯偶发中断 | [电气]输出直流电压偏差>±5%额定值（适用：额定输入工况，置信：经验值）；[热]模块外壳表面温度>65℃（适用：满载运行环境，置信：经验值） | [在线]直流电压变送器；[在线]柜内温度传感器；[离线]万用表 | 关键判据：测量输出端电压低于标准下限且伴随模块高温。鉴别要点：若总进线交流电压稳定在380V/220V(±10%)且仅某一路直流输出异常，可排除系统电网波动，确诊为电源模块自身稳压退化 | 根本处理：切断控制柜主电源，拆卸故障电源模块并更换同型号备件，重新接线并紧固端子；临时处理：若双路冗余电源系统，立即切断故障模块输出开关，由备用电源单路带载运行 | 定期清扫控制柜防尘滤网，改善控制室空调散热环境；利用停机检修机会对运行年限超5年的电源模块进行预防性更换 | 电网电压波动：区分要点是测量电源模块交流输入端电压，若输入端电压大范围波动导致输出异常，则为电网问题而非模块本身故障 | 电气仪表工2名；工时2-3h（置信：经验值） | 万用表、十字/一字螺丝刀、绝缘胶带、端子起子（置信：经验值） | 同型号直流电源模块备件、接线端子、标记管（置信：经验值） | 检修前必须切断控制柜主电源并挂"禁止合闸"警示牌，以防触电及误动作（GB 26860-2011，置信：标准值） | 输出电压稳定在额定电压±2%范围内，满载通电运行2小时无发热异常及报警（置信：经验值） |