# 进度报告: power - phase4_thermal_boiler_皮带张紧装置_faults
> 时间: 2026-06-29 03:36:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 皮带跑偏与边缘异常磨损 | 磨损；变形 | 机械 | 一般 | 输煤皮带在运行中因张紧力左右不均、滚筒包胶磨损或落料偏载，导致皮带持续向一侧偏移，偏移侧边缘与机架直接摩擦产生物理磨损减薄 | 胶带明显向一侧偏移；跑偏侧皮带边缘出现毛边、破损或异常磨损；跑偏开关动作导致输煤系统报警或跳闸；现场可听见皮带与机架摩擦的异响 | [几何]跑偏量>50mm（适用：带宽B≤1200mm，置信：经验值）；[几何]跑偏量>80mm（适用：带宽B>1200mm，置信：经验值）；[物理]边缘磨损厚度>皮带原厚度的15%（适用：任意工况，置信：经验值） | [在线]跑偏开关；[在线]工业电视监控系统（CCTV）；[离线]钢板测厚仪 | 关键判据：跑偏开关动作或视觉观察到持续偏移，且伴随单侧边缘减薄。鉴别要点：若边缘磨损但未跑偏且伴有全长范围内的纵向划痕，应排除本故障并鉴别为托辊卡涩或异物刮划损伤；若仅表现为张紧力不足导致的打滑，则无边缘磨损特征 | [经验级]根本处理：重新调整滚筒轴承座位置进行找正，修复或更换磨损的滚筒包胶；临时处理：调整落料挡板位置以改善落料点居中度，微调张紧配重或液压拉紧行程 | 定期检测并调整滚筒水平度与平行度；定期清理滚筒表面附着物；确保落料口居中且物料分布均匀 | 落料点偏载引起的整体跑偏：区分要点是落料点偏载通常表现为皮带空载时不跑偏，仅在大负荷带载运行时发生跑偏 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、千斤顶、常规机械拆装工具、测厚仪（置信：经验值） | 胶带修补胶、滚筒包胶备件或冷硫化包胶片（置信：经验值） | 输煤皮带机检修必须办理停电挂牌手续，严禁带电调整运转部件（置信：经验值） | 输送带运行时边缘不超出滚筒和托辊边缘，跑偏量不超过带宽的5%（置信：经验值） |
| 张紧力不足导致打滑 | 预紧力不足 | 机械 | 严重 | 因配重块缺失、液压张紧压力降低或螺旋拉紧机构松弛，导致皮带与驱动滚筒间的摩擦力不足以克服运行阻力，发生相对滑移 | 驱动滚筒运转但皮带行进缓慢或停滞不前；滚筒与皮带接触处冒烟并散发浓烈橡胶焦糊味；驱动电机电流出现过载或大幅波动；重载启动时极易发生此现象 | [物理]皮带与滚筒相对滑移率>2%（适用：任意工况，置信：经验值）；[力学]张紧力<设计初始值的80%（适用：任意工况，置信：经验值） | [在线]驱动电机电流监测模块；[在线]滚筒与皮带速度差监测系统；[离线]红外测温仪 | 关键判据：电机电流骤降或大幅波动，伴随滚筒处局部温度急剧升高（>80℃）及速度差。鉴别要点：若电流骤升并跳闸且无焦糊味，应鉴别为机械卡涩或轴承抱死导致的过载；若电流平稳下降且无异味，可能为单相断线等电气故障 | [经验级]根本处理：核算并增加配重块，或调高液压张紧系统设定压力，调整螺旋拉紧杆行程；临时处理：在滚筒表面喷涂或涂覆皮带防滑增阻剂以临时增加摩擦力 | 定期测算并校验皮带张紧力；雨雪天气后及时清理皮带及滚筒上的积水与冰霜；定期检查配重框架及液压系统密封性 | 滚筒包胶严重磨损导致的打滑：区分要点是包胶磨损通常伴有滚筒表面光泽度不均或局部平滑，且张紧力测量数据可能处于正常范围 | 钳工2名、起重工1名；工时3-5h（置信：经验值） | 千斤顶、拉力计、液压张紧系统专用工具、红外测温仪（置信：经验值） | 皮带防滑剂、配重块备件、液压油（置信：经验值） | 处理打滑发热时需确认电机完全断电，严防设备突然启动伤人（置信：经验值） | 满载及空载工况下皮带均无打滑现象，驱动滚筒与皮带线速度差<1%（置信：经验值） |
| 皮带横向断裂 | 断裂 | 机械 | 危急 | 皮带长期运行导致芯体疲劳、边缘磨损扩展至芯层，或因严重跑偏、异物卡阻遭受瞬间超大张力，致使皮带横向截面发生撕裂甚至断为两截 | 皮带发生断裂，输煤系统立即触发联锁保护停机；断口处可见明显的物理撕裂痕迹或钢丝绳芯抽出断裂；拉紧装置因瞬间释放张力产生剧烈回弹 | [力学]皮带所受张力>皮带额定拉伸强度的90%（适用：重载启动或卡涩瞬间，置信：经验值）；[几何]芯体磨损面积占带宽比例>30%（适用：预防性检查评估，置信：经验值） | [在线]皮带撕裂传感器；[在线]拉绳开关；[离线]皮带无损探伤（X光检测仪） | 关键判据：拉绳开关或撕裂传感器动作导致系统急停，现场可见皮带物理断开。鉴别要点：若系统急停但皮带未断，应检查拉绳开关是否被误触或沿线是否存在人员拉动；若为纵向划破而非横向断裂，应鉴别为尖锐异物穿透卡阻导致的划伤 | [规程级]根本处理：执行皮带冷硫化接头或热硫化接头工艺重新接驳，严重断裂需更换整段皮带；临时处理：无，须立即停机处理，切断上下游设备联锁 | 定期进行皮带测厚和无损探伤；及时清理输煤系统内的铁件、大块矸石等异物；严禁重载急停机或重载启动 | 皮带纵向撕裂：区分要点是纵向撕裂表现为沿皮带运行方向的连续长条状破损，通常由金属异物卡阻引起，而非横向截面的断裂 | 钳工4名、硫化工2名；工时24-48h（置信：经验值） | 硫化机、大功率切割工具、扒皮机、重型夹具（置信：经验值） | 胶料、芯胶、面胶、钢丝绳芯或尼龙绳芯（置信：经验值） | 动火作业或硫化加热需办理动火工作票，现场配置充足消防器材（置信：经验值） | 硫化接头拉伸强度不低于原皮带额定强度的85%，接头处运行平稳无凸起（置信：经验值） |
| 改向滚筒或张紧滚筒轴承烧毁 | 磨损；腐蚀 | 机械；热 | 危急 | 滚筒轴承因长期缺油、润滑脂污染、密封失效或皮带过载导致摩擦加剧，局部产生大量热量无法散出，引发轴承金属表面烧伤、退火或抱死 | 滚筒轴承座处产生异常高温且外壳变色发蓝（红外测温明显超标）；伴有金属干摩擦的尖锐刺耳异响；严重时轴承抱死导致滚筒停止转动，皮带在其表面剧烈滑动并冒烟 | [热]轴承外圈温度>80℃（适用：输煤皮带机滚筒轴承，置信：经验值）；[物理]轴承座振动速度>7.1mm/s（适用：刚性安装，ISO 10816-3:2009 表1 C/D级，置信：标准值） | [在线]轴承温度无线在线监测传感器；[离线]测振仪；[离线]听音棒 | 关键判据：轴承座温度急剧升高（>80℃），伴随高频振动和尖锐异响。鉴别要点：若电机驱动端轴承温度高且电机电流同步异常升高，应鉴别为电机轴承故障而非滚筒轴承；若仅托辊不转且温度略高，应鉴别为普通托辊轴承卡死 | [规程级]根本处理：拆卸损坏的轴承，清理轴承座内腔，更换同型号合格新轴承并重新加注规定牌号的润滑脂；临时处理：无，须立即停机处理，防止滚筒轴颈磨损 | 建立定期加注和更换润滑脂的制度；完善轴承座的密封防尘结构（如加装迷宫密封）；雨季加强防雨水进入轴承室的检查 | 托辊轴承卡死：区分要点是托辊卡死通常表现为成组托辊中单个不转，温度相对较低且分散，不会引发整个滚筒轴承座剧烈振动 | 钳工2-3名；工时6-8h（置信：经验值） | 液压拉马、轴承加热器、大锤、内径千分尺、游标卡尺（置信：经验值） | 滚筒专用轴承、密封件、高温锂基润滑脂（置信：经验值） | 拆卸大重量滚筒及轴承时需使用专用起重设备，作业人员必须佩戴防护手套及护目镜（置信：经验值） | 轴承运行温度<75℃，空载及带载试运1小时后无异常振动和异响（置信：经验值） |