# 进度报告: power - phase4_thermal_boiler_盘管_faults
> 时间: 2026-06-30 17:12:52

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 盘管管壁减薄穿孔 | 泄漏 | 化学、机械 | 危急 | 烟气中的硫化物等腐蚀性气体在盘管外壁凝结发生低温腐蚀，或管内水质不佳导致氧腐蚀及垢下腐蚀，使管壁局部减薄最终穿孔泄漏 | 主蒸汽流量异常下降；炉膛负压急剧变小甚至变正压；引风机电流增大；给水流量大于蒸汽流量；管排附近有泄漏异响 | [物理]给水流量与蒸汽流量差值>额定流量5%（适用：稳态运行工况，置信：经验值）；[化学]烟气露点温度>110℃（适用：燃用含硫燃料工况，置信：经验值） | [在线]炉膛负压变送器；[在线]给水/蒸汽流量计；[离线]超声波测厚仪；[离线]内窥镜 | ①关键判据：给水流量大于蒸汽流量且炉膛负压变正，排烟温度降低。②鉴别要点：与汽包水位下降引起的水循环失调区分，若给水自动调节阀持续开大仍无法维持汽包水位，且炉膛出现正压，可排除水位调节故障，确认为盘管泄漏 | 根本处理：停炉冷却至安全温度，进入烟道确认泄漏部位，切除或更换损坏的盘管段并重新焊接；临时处理：对于单根盘管微小穿孔，在紧急保运情况下可采取两端堵管隔离措施 | 提高给水水质，严格控制溶氧量；控制排烟温度高于烟气酸露点温度；定期对管束进行超声波测厚 | 省煤器管泄漏：省煤器泄漏通常伴随省煤器出口水温骤降及下集箱附近泄漏声，而蒸发器盘管泄漏主要引起汽包水位快速下降和炉膛压力变化，需通过泄漏声源定位区分 | 钳工2名、焊工2名；工时48-72h（置信：经验值） | 超声波测厚仪、红外测温仪、电焊机、角磨机、内窥镜、堵管专用工具（置信：经验值） | 同材质同规格锅炉钢管备件、堵头、氩弧焊丝、密封填料（置信：经验值） | 进入炉膛前需办理有限空间作业票，强制通风并检测内部有害气体及温度合格（DL/T 747-2010，置信：标准值） | 焊缝外观无气孔夹渣，射线探伤Ⅱ级以上合格；在1.25倍工作压力下进行水压试验保压无渗漏（GB/T 12145-2016，置信：标准值） |
| 盘管积灰堵塞 | 堵塞 | 环境、热 | 严重 | 烟气中的飞灰在流经盘管翅片或光管时发生沉积，尤其在低负荷或低烟气流速时加剧，导致烟气流通截面积减小，热交换效率大幅下降 | 引风机电流持续升高或出现喘振；进出口烟气阻力显著增大；蒸汽产量明显降低；排烟温度异常升高 | [物理]烟气侧阻力较设计值增加>30%（适用：额定负荷工况，置信：经验值）；[热]排烟温度高于设计值20℃（适用：同等燃料及负荷工况，置信：经验值） | [在线]烟气差压变送器；[在线]排烟温度热电偶；[在线]引风机电流监测；[离线]停炉内部目视检查 | ①关键判据：烟气差压上升伴随排烟温度升高及引风机电流增大。②鉴别要点：与盘管内壁结垢过热区分，若给水量正常但减温水调节阀异常全开且烟气阻力未变，多为管内结垢；若烟气阻力显著增大，则为外部积灰堵塞 | 根本处理：停炉隔离，使用高压水枪或压缩空气进行彻底吹灰清灰，严重时进行化学清洗；临时处理：优化运行燃烧，提高烟气流速，增加蒸汽吹灰或声波吹灰频次 | 合理优化吹灰器运行周期；定期检查吹灰器蒸汽疏水畅通；控制入炉燃料的灰分含量 | 盘管内壁结垢：管内结垢会导致工质侧吸热减少，排烟温度升高，但不会引起烟气侧阻力的显著增加，通过监测烟气差压变化即可区分 | 检修工3名；工时24-48h（置信：经验值） | 高压水枪、空压机、工业内窥镜、专用吹灰设备、安全照明灯具（置信：经验值） | 清灰化学试剂、高压清洗用水、吹灰器易损密封件（置信：经验值） | 清灰作业必须佩戴防尘口罩及护目镜；高空烟道内作业需搭设合格的脚手架并系挂安全带（DL/T 747-2010，置信：标准值） | 烟气侧阻力恢复至设计值±5%范围内；额定负荷下排烟温度达到设计要求且无明显反弹（DL/T 750-2015，置信：标准值） |
| 盘管热疲劳裂纹 | 破裂 | 机械、热 | 危急 | 余热锅炉在启停或负荷大幅波动期间，由于管壁温度剧烈交替变化产生巨大交变热应力，长期作用导致管子外壁或焊缝热影响区萌生疲劳裂纹并扩展穿透 | 局部管排处有轻微泄漏蒸汽异响；启停机过程中炉膛压力波动；管子表面出现肉眼可见的龟裂状细纹 | [物理]管材表面裂纹深度>0.5mm（适用：停炉无损检测工况，置信：经验值）；[热]启停机温升率>5℃/min（适用：冷态/温态启动工况，置信：经验值） | [离线]超声波表面探伤；[离线]磁粉探伤；[在线]炉管泄漏在线声学监测系统 | ①关键判据：启停频繁区域管子表面发现网状裂纹且伴随局部泄漏声。②鉴别要点：与管材的高温蠕变损伤区分，蠕变多发生在长期超温运行的过热器管段，表现为管径胀粗及轴向裂纹；热疲劳裂纹多为横向或龟裂状，且管径无显著胀粗 | 根本处理：割除带有疲劳裂纹的管段，更换新管材并实施氩弧焊对接，必要时优化管系支吊架以吸收热膨胀；临时处理：无，须立即停机处理，防止裂纹快速扩展导致爆管 | 严格控制锅炉启停机时的升温升压速率；优化系统设计，改善集箱和管段的柔性连接，降低局部应力集中 | 高温蠕变损伤：蠕变主要发生在过热器等高温区域，伴随管径明显胀粗和珠光体球化，而热疲劳裂纹多位于刚性固定区或汽水分界处，管径无变化 | 高压焊工2名、无损检测人员1名；工时36-48h（置信：经验值） | 磁粉探伤仪、超声波探伤仪、坡口机、氩弧焊机、红外热像仪（置信：经验值） | 同规格同材质锅炉钢管、钨极氩弧焊丝、氩气、无损检测耗材（置信：经验值） | 焊接作业需严格按焊接工艺指导书(WPS)执行，焊后需进行热处理消除残余应力（DL/T 869-2012，置信：标准值） | 焊缝及热影响区表面及内部无裂纹，100%射线探伤或超声波探伤合格；整体水压试验无压降（DL/T 869-2012，置信：标准值） |