# 进度报告: power - phase4_thermal_boiler_直流母线滤波电容_faults
> 时间: 2026-06-29 16:14:40

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电解液干涸及容量衰减 | 其他 | 电气；化学 | 严重 | 长期运行及纹波电流发热导致电容内部电解液散失，氧化铝介质退化，引起电容量下降，无法有效滤除直流母线纹波 | 直流母线电压波动加大；变频器/变流器报直流母线过压或欠压；电容本体顶部鼓包；电源侧电流谐波增大 | [电气]电容量变化率>20%（适用：20℃标称容量基准，置信：经验值）；[热]外壳温度>85℃（适用：满载额定工况，置信：经验值）；[电气]等效串联电阻(ESR)>初始值2倍（适用：100Hz测试频率，置信：经验值） | [在线]直流母线电压传感器；[离线]数字电桥(LCR表)测电容与ESR；[离线]红外热像仪测外壳温度 | 关键判据：电容量下降超20%或ESR增大约2倍。鉴别要点：若电压波动伴随电容外壳高温，判为干涸失效；若母线电压异常但电容外观及ESR正常，需鉴别是IGBT触发逻辑异常或电网电压瞬跌引发的母线波动（非电容故障） | 根本处理：停电并安全放电后，逐个拆除并更换同规格滤波电容；临时处理：无，须立即停机或降容运行以防爆裂 | 定期清扫控制柜防尘滤网改善散热；利用停机机会抽测单体电容容量与ESR；避免变频器长期处于满载或超频运行状态 | 直流母线电压传感器故障：区分要点为传感器故障时电压读数常突变为极值或保持死值，而电容失效引起的母线电压波动为周期性或随负载增加的连续波动 | 电气检修工2名；工时4-6h（置信：经验值） | 数字电桥(LCR表)；红外热像仪；绝缘电阻表；恒温电烙铁或大功率螺栓扳手（置信：经验值） | 同规格高压电解电容备件；锡焊丝或防松动垫圈（置信：经验值） | 停电后必须对电容进行充分放电，确认残压低于安全值方可接触（DL/T 596-2021，置信：标准值） | 电容量实测值在标称值偏差允许范围内；各电容并联运行温差不超过5℃（DL/T 596-2021，置信：标准值） |
| 电解电容防爆阀破裂漏液 | 其他 | 电气；化学 | 危急 | 内部电化学反应剧烈或过压导致气体膨胀，压力超过防爆板承受极限致使防爆阀冲开，电解液外漏，电容彻底丧失功能 | 变流器突发过流或欠压跳闸；电容顶部防爆孔明显翻开并有褐色或透明液体渗出；柜内可能散发刺鼻性气味 | [电气]电容量下降>80%（适用：开路失效状态，置信：经验值）；[电气]等效串联电阻(ESR)趋于无穷大（适用：LCR表断路档位测量，置信：经验值）；[化学]漏电流>10mA（适用：额定电压充放电测试，置信：经验值） | [离线]外观目视检查与内窥镜检查；[离线]数字电桥(LCR表)测容值；[在线]变频器故障录波分析 | 关键判据：防爆孔明显翻开且伴有漏液，LCR测试呈开路特征。鉴别要点：若周边电容外观完好但本组电容漏液，判为单体过热击穿；若大面积防爆阀冲开，需鉴别是否为直流母线过压保护失效或再生发电能量回馈过大导致的系统性过压击穿（非单体缺陷） | 根本处理：立即停机，清理漏出的腐蚀性电解液，查明过压原因并更换损坏电容；临时处理：无，须立即停机处理，严禁带电强行复位运行 | 监控并校验直流母线过压保护定值；确保制动单元及能耗电阻工作正常；选用耐压等级和纹波电流裕量更大的电容 | 变流器IGBT短路炸裂：区分要点为IGBT炸裂通常伴随剧烈声响、大面积黑色碳化物及快速熔断器熔断，而电容防爆阀破裂多为局部渗液与鼓包 | 电气检修工2名；工时4-6h（置信：经验值） | 绝缘手套与护目镜；万用表；吸水纸与无水乙醇清洗剂；扭矩扳手（置信：经验值） | 同规格高压电解电容；绝缘清洗剂；防腐绝缘漆（置信：经验值） | 接触漏出电解液时须佩戴防腐蚀手套和护目镜，防止化学灼伤；清理后需测试绝缘合格（DL/T 596-2021，置信：标准值） | 防爆孔完好无变形；漏液区域清理干净且绝缘电阻测试合格（DL/T 596-2021，置信：标准值） |