# 进度报告: power - phase4_thermal_boiler_省煤器_faults
> 时间: 2026-05-27 14:48:38

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|-------------|-------------|--------------------|--------------|----------------|-------------------|-------------|-------------|-------------|---------------|
| 省煤器磨损泄漏 | 机械；热 | 危急 | 飞灰颗粒在长时间运行中冲刷省煤器管束，造成管壁减薄最终穿孔，导致炉水泄漏。磨损主要发生在迎风面、弯头及支撑处，受烟气流量、灰浓度及局部流速不均影响。 | 炉膛负压波动、排烟温度异常下降、给水流量与蒸汽流量偏差增大、省煤器附近有异响、补给水率上升。 | [状态量]管壁剩余厚度<3mm（适用：碳钢管，原壁厚4-5mm；置信：经验值）<br>[物理]给水流量与主蒸汽流量偏差>5%（适用：额定工况；置信：经验值）<br>[物理]排烟温度下降幅度>15°C（与同工况历史值相比；置信：经验值） | [在线]给水/蒸汽流量差监测<br>[在线]排烟温度测量<br>[离线]停机后内窥镜或涡流检测 | 关键判据：给水流量与蒸汽流量偏差持续>5%且排烟温度明显下降，补给水率升高。<br>鉴别要点：与水冷壁泄漏鉴别——水冷壁泄漏常伴随炉膛压力正压突增、汽包水位剧烈波动；省煤器泄漏对汽包水位影响相对滞后且排烟温度变化更显著。另需排除流量计故障（对比前后流量表现、检查变送器）。 | [规程级]根本处理：停机后切除损坏管段，按DL/T 869-2021进行焊接修复或更换管段，焊后水压试验1.5倍设计压力。临时处理：堵管（每回路堵管数量不超过5%），并降负荷运行。<br>[经验级]无法停机时可暂用堵漏胶封堵，但必须尽快安排停机。 | 安装防磨护瓦、烟气均流装置；控制烟气流速<10m/s；定期检查管壁厚度；优化煤质，降低灰分。 | 水冷壁泄漏：区分要点见D7；流量测量系统异常：校验流量变送器。 |
| 省煤器积灰堵塞 | 热；环境 | 严重 | 烟气携带灰分在省煤器管束上沉积，随运行时间累积降低换热效率，严重时堵塞部分烟道，引起烟气阻力增大、引风机电耗升高。 | 排烟温度升高、省煤器出口水温降低、一二级省煤器间压差增大、引风机电流上升。 | [状态量]省煤器烟气侧压差>设计值1.5倍（适用：满负荷；置信：经验值）<br>[物理]排烟温度比设计值高出>20°C（适用：铭牌设计值；置信：经验值）<br>[物理]省煤器出口水温<设计值10°C以上（适用：额定给水流量；置信：经验值） | [在线]省煤器进出口烟气差压变送器<br>[在线]排烟温度、给水出入口温度监测<br>[离线]停机后目视检查及人工测厚 | 关键判据：烟气侧差压持续升高且排烟温度升高而水温反向降低。<br>鉴别要点：与尾部受热面腐蚀结垢区别——腐蚀积灰常伴有低温腐蚀产物（硫酸氢铵等），出现在低温段，且灰垢粘性大；单纯性积灰多为松散干灰。可通过打开人孔观察结灰状态：松散灰属积灰，结块紧硬或粘稠属低温腐蚀。 | [经验级]根本处理：停炉后利用高压水或压缩空气清灰（≤0.7MPa），人工清理管排间积灰硬块。<br>临时处理：运行中加大吹灰频率，短时提高排烟温度以干燥灰分改善流动性。 | 合理布置吹灰器并定期吹灰；控制入炉煤灰分及含硫量；保持排烟温度高于酸露点15～25°C；烟气挡板调整保持均流。 | 低温腐蚀沾灰：垢样分析鉴别；空气预热器堵灰：空气预热器进出口差压及风温变化为主。 |
| 省煤器低温腐蚀 | 化学；热 | 严重 | 烟气中的SO₃与水蒸气结合，在低于酸露点的管壁表面凝结成硫酸，造成管束酸性腐蚀，同时粘附灰粒加剧垢下腐蚀。多见于低温段省煤器，严重时导致管壁穿孔。 | 排烟温度较低时省煤器出口烟温低于酸露点，换热量短期上升后下降；省煤器管壁外壁有黏性沉积物，腐蚀坑点明显；给水品质未变但含铁量升高。 | [化学]管壁表面pH<3（停炉检测；置信：经验值）<br>[物理]管壁腐蚀速率>0.2mm/年（适用：碳钢；置信：经验值）<br>[状态量]最低管壁温度<烟气酸露点（酸露点由SO₃及水蒸气分压估算；置信：经验值） | [离线]停机后宏观检查、壁厚超声波测厚<br>[离线]腐蚀产物XRD成分分析<br>[在线]连续监测管壁温度（温控热电偶）及排烟温度<br>[在线]给水含铁量在线监测或定期取样 | 关键判据：低温段管壁表面呈黄褐色或黑褐色黏性附着物，壁厚减薄伴随坑蚀；管壁温度测点长期低于酸露点计算值。<br>鉴别要点：与氧腐蚀区分——氧腐蚀通常在省煤器入口端及除氧器后管内发生，为点蚀或溃疡状，腐蚀产物主要为铁的氧化物，外表面无明显酸腐蚀痕迹。通过垢下检查及腐蚀产物成分可鉴别。 | [规程级]根本处理：更换腐蚀严重管段，采用耐硫酸露点腐蚀钢材（如ND钢）或表面渗铝处理；调整燃烧降低SO₃生成。临时处理：在线提高管壁温度（通过提高给水温度旁路调节），投入压缩空气连续吹灰减轻粘附。 | 控制给水温度不低于露点温度；采用低硫煤或烟气脱硫；加装暖风器或低温省煤器涂层保护；定期水侧保护膜处理。 | 氧腐蚀：发生位置及腐蚀形貌不同；结垢堵塞：垢成分以钙镁盐为主，非酸腐蚀。 |
| 省煤器管束振动疲劳 | 机械 | 一般 | 烟气流动诱发管排流致振动，长期运行导致管束在支承处或弯头处产生疲劳裂纹或磨损，尤其在大容量锅炉及挡板调节不当引起气流紊乱时易发生。 | 运行中可听到省煤器区域异常“嗡嗡”或敲击声；管束支承板处有磨损亮痕；停机检查发现管子摆动痕迹或疲劳裂纹。 | [物理]振动速度均方根值>7.1 mm/s（适用：管束固有频率避开烟气流激励频率不足时；ISO 20816-1:2016 表A.1参照，置信：经验值）<br>[状态量]管夹松动间隙>2mm（适用：立式或卧式省煤器；置信：经验值） | [在线]振动加速度传感器布置在集箱或管夹<br>[离线]停机后目视检查管束与支承、着色探伤检查弯头疲劳裂纹<br>[在线]噪声传感器 | 关键判据：在特定负荷段振动幅值突增，伴随特征频率与管束固有频率吻合，且有管夹松动、疲劳裂纹等体痕。<br>鉴别要点：与旋转机械不对中引起的管道振动区别——不对中通常振动频率为转频或2倍频，沿管道传递，而不是由烟气直接激发；检查振动源及频谱分布可区分。 | [经验级]根本处理：停炉后增加防振支承或阻尼器，调整管排间距，修复或更换疲劳裂纹管段。<br>临时处理：避开共振区负荷运行，调整烟气挡板改变气流分布以减弱激励。 | 优化烟道设计加装导流板，防止气流涡街；管束设计时进行模态分析，避免共振；定期检查管夹紧固情况。 | 风机振动传递：振动源不同，通过切断单台风机试验可鉴别；管道水锤：水流脉动引起，频率较低且伴随压力波动。 |
| 省煤器水侧结垢 | 化学；热 | 严重 | 给水水质长期超标（硬度、铁含量等），钙、镁盐及金属氧化物在省煤器管壁内表面沉积形成水垢，传热热阻增大，导致换热效率下降，排烟温度升高，严重时可能引起垢下腐蚀或局部过热爆管。 | 省煤器出口给水温度低于同工况设计值；排烟温度升高；省煤器水侧压差缓慢上升；燃料消耗量略有增加；停炉检查管内可见灰白色或黄褐色硬垢。 | [物理]省煤器出口水温低于设计值>10°C（适用：额定给水流量，同一负荷段；置信：经验值）<br>[物理]水侧压差高于设计值1.3倍（适用：额定给水流量；置信：经验值）<br>[化学]垢层厚度>0.3mm（停炉割管检测；置信：经验值） | [在线]省煤器进出口水温、排烟温度连续监测<br>[在线]省煤器水侧差压变送器<br>[离线]停炉后割管取垢样，XRF/XRD分析成分<br>[离线]锅炉化学清洗效果评估 | 关键判据：省煤器出口水温与设计值偏差增大，水侧压差上升，排烟温度同步升高，而给水流量与主蒸汽流量偏差正常（无泄漏）。<br>鉴别要点：与烟气侧积灰堵塞区分——积灰堵塞时烟气侧压差大幅上升，水侧压差无明显变化；结垢则水侧压差升高，烟气侧压差可无明显异常。另可通过停炉后内壁检查：结垢为管内致密硬垢，积灰为管外松灰。 | [规程级]根本处理：根据DL/T 794-2012进行化学清洗（盐酸或EDTA循环清洗），清洗后水冲洗至pH中性，水压试验合格。临时处理：增加排污频率，强化炉内加药（磷酸盐或螯合剂），降低负荷运行，减缓结垢速率。 | 严格控制给水品质（硬度＜5μmol/L，铁＜50μg/L）；保证除氧器运行正常；定期排污及加药；按周期进行锅炉化学清洗。 | 烟气侧积灰堵塞：见D7鉴别；水冷壁结垢：发生在炉膛受热面，影响汽包水位和蒸发量，可通过不同受热面水温及压差分布区分。 |