# 进度报告: power - phase4_thermal_boiler_省煤器_faults
> 时间: 2026-05-27 18:28:36

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|------------|------------|------------------|------------|----------------|------------------|----------|------------|------------|------------------|
| 省煤器管束烟气侧磨损泄漏 | 机械;热 | 危急 | 烟气携带飞灰颗粒高速冲刷省煤器管束迎风面，长期冲蚀导致管壁局部减薄、穿孔，引发给水泄漏，丧失换热功能。 | 汽包水位异常下降，给水流量持续大于蒸汽流量，省煤器区有嘶嘶声或滴水声，排烟湿度增高，炉膛负压波动。 | [状态量]给水流量与主蒸汽流量差>2%（适用：机组负荷>60%额定出力；置信：经验值） | [在线]给水流量变送器与蒸汽流量变送器差压监测；[离线]超声波测厚仪、内窥镜检查管壁冲蚀坑 | 关键判据：给水‑蒸汽流量差增大且省煤器出口烟气含湿量升高。鉴别要点：磨损泄漏多发生在迎风面及弯头外侧，减薄区呈局部坑状；若泄漏部位在低温段且伴随腐蚀产物（硫酸盐），则为低温酸露点腐蚀。（与过热器泄漏区分：省煤器泄漏介质为给水，压力低于过热蒸汽，泄漏部位在尾部烟道。） | [经验级]根本处理：停炉后切除泄漏管段，焊接新管材（工具：氩弧焊机、坡口机）；临时处理：对单根泄漏管加装堵头或防磨瓦包扎封堵，维持运行至计划停炉；若泄漏量大须立即停机处理。 | 在省煤器管迎风面加装耐磨护瓦或防磨护帘；控制烟气速度在设计范围内；定期进行锅炉吹灰以减轻飞灰浓度。 | 省煤器低温酸露点腐蚀泄漏：管束表面有酸性腐蚀痕迹，壁面温度低于酸露点；过热器泄漏：泄漏介质为蒸汽，且温度、压力较高，泄漏点位于水平烟道以上。 |
| 省煤器积灰导致换热效率下降 | 热;环境 | 一般 | 烟气中飞灰在省煤器管束上积聚，形成松灰或板结灰垢，增加传热热阻，降低热交换能力，排烟温度上升，锅炉效率下降。 | 排烟温度较常规值升高，省煤器出口给水温度降低，烟气侧压差增大，送/引风机电流可能增加。 | [物理]省煤器出口排烟温度较同负荷设计值升高>15℃（适用：机组负荷稳定；置信：经验值） | [在线]烟道差压变送器、热电阻温度传感器；[离线]目视检查及红外热像仪检查管束表面灰层 | 关键判据：排烟温度升高且省煤器进出口烟气压差显著增加，省煤器出口给水温度下降。鉴别：若同时出现给水‑蒸汽流量偏差，则可能伴随管束泄漏；单纯换热下降且给水水质电导率异常升高时，需区分内部结垢（垢阻增大，排烟温度同步升高但烟气侧差压正常）。 | [经验级]根本处理：停炉后人工清理或高压水冲洗管束积灰（工具：高压水枪）；临时处理：在线加强蒸汽吹灰或燃气脉冲吹灰，降低灰负荷。 | 优化吹灰周期和介质（蒸汽/声波），控制入炉煤灰分，增设飞灰取样监测，防止省煤器区形成烟气走廊。 | 省煤器内部结垢：给水水质恶化导致管内水垢，排烟温度升高但烟气侧压差无异常；空气预热器堵灰：排烟温度升高但烟气差压异常出现在空气预热器区。 |
| 省煤器低温酸露点腐蚀 | 化学;机械 | 严重 | 当烟气温度低于酸露点（主要因SO₃形成硫酸蒸气），硫酸在省煤器冷端管壁凝结，发生电化学腐蚀，管壁由外向内减薄甚至穿孔。 | 省煤器低温段管壁外表面出现棕褐色腐蚀产物和瘤状腐蚀坑，泄漏时给水流量异常，凝结水、给水含铁量升高。 | [化学]省煤器冷端管壁金属温度低于烟气酸露点计算值（典型推荐管壁温>酸露点+15℃；适用：燃煤含硫量>1%；置信：经验值） | [在线]管壁温度热电偶、烟气成分分析（SO₃监测）；[离线]腐蚀产物物相分析、壁厚超声波检测 | 关键判据：管壁温度较低区域出现酸性腐蚀坑，泄漏水样呈酸性。鉴别：与烟气侧磨损区分——磨损金属表面光亮无腐蚀产物，位置多在迎风面，背风面管壁完好；腐蚀为全面性或不规则点蚀，位置多位于低温段，管壁覆盖硫酸盐垢。 | [经验级]根本处理：停炉后更换严重腐蚀管段，可升级为耐酸性腐蚀材质（如ND钢），焊接修复；临时处理：对局部穿孔管加装耐酸金属套管或堵头，同时提高给水温度运行。 | 维持省煤器入口给水温度在酸露点以上（如增加给水加热旁路），控制燃煤硫分，添加脱硫剂，采用耐腐蚀材料。 | 省煤器内壁给水侧氧腐蚀：腐蚀坑发生在管内壁，主要因溶解氧引起，与烟气侧酸腐蚀部位和产物不同；低温省煤器结垢：无酸腐蚀痕迹，以水质异常为主。 |
| 省煤器管束内部结垢 | 化学;热 | 严重 | 给水中钙、镁硬度盐类或氧化铁颗粒在省煤器加热管内壁沉积，形成低导热性水垢，降低传热系数，导致管壁超温，严重时引发爆管。 | 省煤器出口给水温度降低，排烟温度升高，烟气侧差压正常，给水压降略有增大，省煤器管壁温度可能升高。 | [化学]给水硬度>2μmol/L（适用：汽包锅炉；置信：经验值）<br>[温度]省煤器管壁温度超过设计允许值（置信：经验值） | [在线]给水硬度在线分析仪、管壁热电偶；[离线]割管取样检查垢层厚度与成分 | 关键判据：排烟温度升高、烟气侧差压正常但省煤器出口给水温度下降，且给水水质硬度超标。鉴别：与积灰鉴别——积灰导致烟气侧差压增大，结垢则烟气侧差压无异常；与给水泵出口流量不足区分——结垢给水压降增大，但流量计正常。 | [经验级]根本处理：停炉后对省煤器管进行化学清洗（酸洗），去除水垢；严重时更换结垢管段；临时处理：降低负荷，防止管壁超温，加强排污和给水加药处理。 | 严格控制给水品质，确保凝结水精处理设备正常投运；实施锅炉磷酸盐协调处理或全挥发处理，定期冲洗省煤器。 | 省煤器积灰：烟气侧差压升高，吹灰后改善；省煤器入口给水管堵塞：流量下降但水质正常，通过解体检查。 |
| 省煤器水侧氧腐蚀 | 化学;机械 | 严重 | 给水中溶解氧含量长期超标，在省煤器管内壁形成点蚀或溃疡状腐蚀坑，导致管壁减薄泄漏，腐蚀产物进入汽水系统影响全厂水质。 | 给水溶解氧指示偏高，凝结水、给水含铁量上升，腐蚀严重时出现给水流量异常，机组启动初期尤为明显。 | [化学]给水溶解氧>15μg/L（适用：汽包炉，无铜系统；置信：经验值） | [在线]溶解氧表、电导率表、氢电导率表；[离线]割管检查内壁腐蚀坑深度、腐蚀产物分析 | 关键判据：给水溶解氧持续超标，同时给水铁含量升高，停炉查管发现内壁点蚀。鉴别：与低温酸露点腐蚀区分——腐蚀发生位置在管内壁，腐蚀坑形貌为点蚀，烟气侧完好；与流动加速腐蚀区分——流动加速腐蚀发生在紊流区或弯头内侧，与水流速度有关，氧腐蚀与溶氧直接关联。 | [规程级]根本处理：停炉后更换腐蚀超限管段，并修复除氧器与给水加药系统（参考DL/T 869）；临时处理：当溶解氧轻微超标且未泄漏时，可加大联氨或其它除氧剂注入量，同时调整除氧器运行方式；若已穿孔泄漏，须立即停机处理。 | 确保除氧器正常投入，维持给水溶解氧≤7μg/L；采用加联氨等化学除氧；实施给水加氧处理时严格控氧；定期进行给水系统停炉保护。 | 省煤器低温酸露点腐蚀：腐蚀发生在管外壁，与烟气侧酸露点有关；流动加速腐蚀：发生在紊流区，腐蚀产物为黑色磁性氧化铁层剥离，与溶氧关系不大。 |
| 省煤器区域烟气偏流（烟气走廊）导致局部磨损加剧 | 机械;热 | 严重 | 由于积灰不均、挡板变形、管排列间隙不一等原因，烟气在省煤器区形成高速走廊，局部烟气流速大幅度升高，导致该区域管束磨损速率急剧增加，管壁减薄风险极大。 | 某区域管壁磨损速率明显高于相邻管排，红外热像显示管壁温度分布不均，减薄区多集中在烟气流速较高处，未见整体腐蚀。 | [物理]局部烟气速度超过设计值50%以上（置信：经验值）<br>[状态量]相邻管束壁厚偏差>0.5mm（基于测厚数据统计；置信：经验值） | [离线]锅炉冷态空气动力场试验、烟气流速测速仪、超声波测厚仪局部密集点测厚 | 关键判据：在未发生泄漏的情况下，计划性测厚发现特定区域管壁减薄速率远高于其他区域，且减薄区集中在管束的特定迎风面，呈现条状走廊特征。鉴别：与省煤器整体磨损区分——整体磨损分布相对均匀，与烟气流场设计一致性高；而烟气走廊表现为局部流速偏高、减薄集中，可通过冷态空气动力场试验再现偏流状况。 | [经验级]根本处理：停炉后调整或修复导致偏流的挡板、导流板、管夹，纠正管排间距，消除烟气走廊；临时处理：对已减薄管段加装防磨护瓦，控制负荷降低烟速，避免在走廊区形成管束热疲劳。 | 优化省煤器进口烟道导流装置，确保烟气流场均匀；定期吹灰防止局部积灰诱发偏流；安装烟气流速监测装置，进行冷态和热态烟气流场分布测试。 | 省煤器整体磨损：磨损速率均匀，未见明显走廊区；省煤器积灰：表现为换热下降，烟气差压升高，但磨损速率不突出。 |