# 进度报告: power - phase4_thermal_boiler_省煤器入口联箱_faults
> 时间: 2026-06-30 15:40:42

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 联箱及连接管座焊缝泄漏 | 泄漏；裂纹 | 机械；热 | 危急 | 联箱本体或管座角焊缝在交变热应力与管内给水压力共同作用下产生微裂纹并扩展，最终穿透壁厚导致给水外泄。 | 联箱外部保温层潮湿渗水；给水流量与蒸汽产量出现不平衡；炉膛附近可能听到泄漏汽流异响；给水系统压力轻微下降。 | [物理]给水流量与蒸汽流量差值>额定流量3%（适用：额定工况，置信：经验值）；[物理]联箱外壁温度局部异常降低（适用：停机降温后，置信：经验值） | [在线]热工DCS流量差值监控；[离线]超声波测厚仪；[离线]渗透探伤(PT)或磁粉探伤(MT) | 关键判据：DCS显示给水流量异常大于蒸汽流量且伴随局部保温层渗水。鉴别要点：若流量平衡但水位波动，多为给水调节阀故障；若流量差值剧增且炉膛负压突变，需与水冷壁管泄漏区分（通过检查泄漏点是否在联箱外部保温层及宏观有无汽水喷出）。 | 根本处理：割除损坏管段或打磨焊缝缺陷重新按工艺焊接并进行热处理；临时处理：对于微小穿透性裂纹，可采取打卡子或高压密封胶堵漏维持短时运行。 | 提高给水品质减少对管材的腐蚀；定期对高应力管座角焊缝进行无损探伤抽查；启停阶段严格控制给水温度变化率。 | 省煤器管束泄漏：区分要点在于省煤器管束泄漏通常伴随烟气阻力增加、引风机电流增大及尾部烟道异常声响，而联箱泄漏多见外部保温层明显渗水。 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 射线探伤仪、超声波探伤仪、角磨机、氩弧焊机、热处理设备（置信：经验值） | 同材质联箱管段、合金焊丝、密封堵头、保温材料（置信：经验值） | 必须待炉膛冷却至安全温度且办理工作票后方可拆除保温；施焊前需进行可燃气体检测，严防高处坠落与高温残水烫伤（DL/T 869-2012，置信：标准值）。 | 焊缝外观无气孔夹渣裂纹；100%无损探伤(RT或UT)合格；超水压试验保压期间无压降及渗漏（DL/T 869-2012，置信：标准值）。 |
| 联箱内部氧腐蚀及结垢堵塞 | 腐蚀；结垢；堵塞 | 化学；机械 | 严重 | 给水溶氧超标或pH值异常，在联箱内壁及进水分配孔处引发电化学腐蚀产生铁垢，造成局部流通截面积减小及热阻增加。 | 联箱外壁局部温度分布异常；进出口压差逐渐增大；停炉检查内部联箱内壁有暗褐色点蚀坑或隆起垢状物；给水水质化验指标异常。 | [化学]给水溶氧>7μg/L（适用：高压以上机组，GB/T 12145-2016，置信：标准值）；[物理]联箱进出口压差>设计值15%（适用：额定流量工况，置信：经验值） | [在线]水汽集中采样分析仪表；[在线]DCS压差变送器；[离线]内窥镜检查；[离线]管壁垢样化学成分分析 | 关键判据：长期给水溶氧或电导率超标，伴随联箱进出口压差缓慢上升。鉴别要点：若压差突增，多为异物机械性堵塞；若压差伴随全炉管壁温度普遍升高，需与燃烧器配风不良导致的热偏差区分（通过停炉内窥镜直观检查联箱内壁氧腐蚀凹坑及垢积聚情况确认）。 | 根本处理：停炉后采用高压水射流或化学清洗清除内部结垢，修补或更换严重腐蚀减薄的联箱封头及管段；临时处理：加强给水水质调整，加大加氨及除氧器排气。 | 确保除氧器加热蒸汽参数稳定；定期化验并严格控制炉水水质；按周期对省煤器入口段进行化学清洗。 | 管道异物堵塞：区分要点在于异物堵塞多发生于检修后首次启动，且压差在短时间内急剧增大，而氧腐蚀结垢导致的堵塞为长期渐进性过程。 | 化学清洗工3名、高压水枪操作员2名；工时48-72h（置信：经验值） | 高压水射流清洗机、工业内窥镜、光谱仪、化学清洗循环泵（置信：经验值） | 化学清洗药剂、除盐水、防腐涂料（置信：经验值） | 进入联箱内部作业前必须强制通风并检测氧含量及有害气体浓度；化学清洗废液必须集中中和处理严禁违规排放（DL/T 869-2012，置信：标准值）。 | 清洗后联箱内壁无可见残垢和异物；腐蚀指示管失重符合标准要求；联箱内部检查无明显深坑及裂纹（DL/T 869-2012，置信：标准值）。 |