# 进度报告: power - phase4_thermal_boiler_省煤器出口联箱_faults
> 时间: 2026-06-30 15:43:09

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 联箱管座焊缝泄漏 | 泄漏 | 机械；热 | 危急 | 省煤器出口联箱与管排接座焊缝处因热疲劳交变应力或管座局部磨损导致焊缝产生裂纹并扩展，引发高压给水外漏。 | 轻微时现场有汽水外泄的刺耳嘶嘶声；严重时炉膛负压剧烈波动甚至变正压，补水量异常增加，泄漏点周围保温层湿润渗水。 | [物理]给水流量>主蒸汽流量且偏差>额定流量2%（适用：稳定负荷工况，置信：经验值）；[物理]炉膛压力>-50Pa（适用：引风机自动调节跟不上时，置信：经验值）；[化学]给水硬度>0μmol/L（适用：异常补水阶段，GB/T 12145-2016，置信：标准值） | [在线]给水流量变送器；[在线]炉膛压力变送器；[在线]补给水流量计；[带电]红外热像仪；[离线]超声波测厚仪 | 关键判据：给水流量与主蒸汽流量出现正向显著偏差，且炉膛压力异常升高。鉴别要点：若给水流量与主蒸汽流量平衡但补水量大，需鉴别除氧器或凝结水系统内漏（检查除氧器水位）；若炉膛压力升高但无流量偏差，需鉴别引风机出力不足或烟道堵塞。 | [规程级]根本处理：停炉冷却后，打磨清除缺陷焊缝至母材，重新按焊接工艺评定进行补焊及热处理，并进行100%无损探伤；临时处理：快速降负荷、降压运行，若泄漏点明确且轻微可采取带压堵漏，严重时无临时处理，须立即停机。 | 优化启停机速率控制以降低热应力交变；定期对高应力区域管座焊缝进行无损探伤；加强给水水质监督防止氧腐蚀。 | 省煤器管束磨损泄漏：同为流量偏差与正压，但磨损多发于迎风面弯头处，通过局部异音位置或内窥镜检查可区分。 | 高压焊工2名、起重工1名；工时24-48h（置信：经验值） | 红外热像仪、超声波探伤仪、射线探伤仪、角磨机、氩弧焊机（置信：经验值） | 同材质焊丝、保温棉、堵漏胶（具体型号现场补，置信：经验值） | 停炉冷却至炉膛温度<50℃方可进入；进入烟道前需确认引风机已断电挂牌；焊接作业需动火票及气体检测合格（DL/T 869-2012，置信：标准值） | 焊缝无损探伤100%合格（DL/T 869-2012，置信：标准值）；水压试验保压5分钟无压降且无渗漏（GB/T 50273-2009，置信：标准值） |
| 联箱内部氧腐蚀结垢 | 堵塞；变质 | 化学；热 | 严重 | 给水溶氧超标或pH值异常，在省煤器出口联箱内壁及管口处发生电化学腐蚀，生成氧化铁垢积聚，导致局部流通截面减小及热阻增加。 | 省煤器出口烟温异常升高，给水压差（省煤器进出口压差）变大；长期运行后炉水或蒸汽品质下降，定期排污可见较多铁锈色沉淀物。 | [化学]给水溶解氧>7μg/L（适用：超临界机组，GB/T 12145-2016，置信：标准值）；[物理]省煤器进出口压差>设计值15%（适用：额定负荷，置信：经验值）；[化学]省煤器出口铁离子>10μg/L（适用：凝结水精处理后，置信：经验值） | [在线]溶氧在线分析仪；[在线]给水压力变送器；[在线]烟气温度热电偶；[离线]化学人工取样分析 | 关键判据：给水溶氧或铁离子超标，伴随省煤器压差增大及烟温升高。鉴别要点：若压差增大但溶氧及水质指标正常，需鉴别异物堵塞管束（通过压差异常发生速度区分，结垢缓慢，异物堵塞突发）。 | [规程级]根本处理：停炉后采用高压水射流或化学酸洗工艺清除联箱及管束内部垢物，修复受损内壁；临时处理：加强化学加药（如提高联氨注入量），加大连续排污，维持水质边缘运行至计划停机。 | 确保除氧器加热蒸汽参数稳定，严格控制给水溶氧达标；定期化验水质及校准化学仪表；定期进行联箱内窥镜检查。 | 省煤器管束异物堵塞：压差增大特征相似，但水质指标正常，且通常无出口铁离子升高现象。 | 化学清洗工3名、高压清洗工2名；工时48-72h（置信：经验值） | 高压水射流清洗机、内窥镜、化学取样分析仪、酸洗循环泵（置信：经验值） | 化学清洗剂、缓蚀剂、钝化液（置信：经验值） | 化学清洗时需佩戴防毒面具及耐酸碱防护服；清洗废液必须集中处理达标排放，严禁直排（DL/T 794-2012，置信：标准值） | 清洗后的除垢率>95%（DL/T 794-2012，置信：标准值）；省煤器进出口压差恢复至设计值±5%范围内（置信：经验值） |
| 联箱积灰与结焦堵塞 | 堵塞 | 环境；热 | 严重 | 烟气携带的飞灰在流经省煤器出口联箱区域时，因烟气温度低于露点发生粘结，或流速降低导致飞灰沉积，严重时引发高温结焦，破坏换热。 | 排烟温度异常升高，引风机电流增大且出力受限；下级受热面吸热量减少；停炉检查可见联箱外壁及管排间隙积聚大量硬质灰焦。 | [物理]排烟温度>设计值20℃（适用：同等负荷及环境温度下，置信：经验值）；[物理]省煤器烟气侧阻力>设计值20%（适用：额定负荷，置信：经验值）；[物理]引风机电流>额定电流90%（适用：导叶全开时，置信：经验值） | [在线]排烟温度热电阻；[在线]引风机电流监测；[在线]烟气差压变送器；[离线]停炉人工检查 | 关键判据：排烟温度与烟气侧阻力同步上升，引风机出力达高限。鉴别要点：若排烟温度升高但烟气阻力未变，需鉴别是给水流量偏小导致换热不足；若仅引风机电流大，需鉴别风机自身机械故障或叶片磨损。 | [经验级]根本处理：停炉后采用声波吹灰器振打、高压水洗或人工机械清焦彻底清除积灰结焦；临时处理：优化燃烧调整降低烟温，增加现有吹灰器投运频次，适当降负荷运行。 | 合理布置和定期维护吹灰器，保证吹灰蒸汽压力及疏水良好；控制入炉煤品质，降低灰分熔点影响；定期停炉清理受热面。 | 空预器堵塞：同样表现为排烟温度升高和引风机出力受限，但空预器通常伴随电流大幅波动及腐蚀漏风，通过测定漏风率及局部烟道阻力区分。 | 锅炉检修工4名；工时36-60h（置信：经验值） | 高压水枪、声波吹灰器、机械振打工具、长柄清灰耙（置信：经验值） | 清灰剂、防护服、照明灯具（置信：经验值） | 停炉清灰作业需办理有限空间作业票；确认炉内温度降至40℃以下且通风良好；高空作业必须系安全带（DL/T 869-2012，置信：标准值） | 联箱及管束表面无大面积硬焦块积聚，积灰厚度<1mm；烟气侧阻力恢复至设计值范围内（置信：经验值） |