# 进度报告: power - phase4_thermal_boiler_省煤器管_faults
> 时间: 2026-05-21 03:23:31

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|-----------|-------------|-------------|--------------------|-------------|----------------|-------------------|-------------|-------------|-------------|
| 省煤器管飞灰磨损泄漏 | 机械 | 严重 | 烟气中飞灰颗粒长期冲刷省煤器管束，在烟气走廊、弯头、卡箍及支撑部位产生切削或犁沟状磨损，导致管壁逐渐减薄直至穿孔泄漏。局部烟速过高会加速磨损。（来源：[5][6]） | 给水流量与主蒸汽流量偏差增大；省煤器出口烟温降低或排烟温度升高；炉膛负压波动；DCS出现“给水流量不平衡”报警；泄漏严重时烟囱冒白汽、烟道底部有水迹；局部管壁可见方向性沟槽状磨损痕迹。 | [状态量]管壁剩余厚度<设计壁厚的30%或1/3（置信：经验值/待核实）；[物理]给水流量与蒸汽流量偏差>2%MCR（置信：待核实）；[物理]泄漏点附近噪声>90dB或局部烟气流速>12m/s（置信：经验值）；[状态量]磨损沟槽深度>壁厚50%（置信：经验值） | [在线]给水流量变送器、蒸汽流量变送器；[在线]烟道负压/温度测点；[在线]烟气流速/流量监测；[离线]超声波测厚仪（停炉后网格化检验）；[在线]声发射泄漏监测系统 | 当给水流量与蒸汽流量偏差持续超标且烟气侧出现负压异常、烟温变化，测厚结果显示磨损仅发生在特定迎风面或烟气走廊区域，表面呈犁沟状，排除腐蚀产物特征，即可确诊。 | 根本处理：更换磨损穿孔或严重减薄管段，加装防磨护瓦、均流板；修复破损烟气导流板；临时处理：对未穿孔但减薄超标的管子加装防磨护瓦或堆焊修复，降负荷运行。 | 在弯头及支撑部位预装防磨护瓦或涂覆耐磨涂层；优化燃烧控制飞灰含碳量和粒径；定期吹灰减少积灰冲刷；合理设计烟气流速分布，每次检修对烟气走廊区域做重点壁厚测量。 |
| 省煤器管低温腐蚀泄漏 | 化学 | 危急 | 省煤器入口给水温度较低，管壁温度低于烟气酸露点，烟气中SO₃与水蒸气凝结形成硫酸液膜，对碳钢管产生电化学腐蚀，导致管壁溃疡状减薄甚至穿孔。（来源：[5]） | 管壁外表面出现黄褐色或黑褐色锈瘤；泄漏后给水流量与蒸汽流量偏差骤增；省煤器出口烟温异常下降；烟气中SOx浓度偏高；烟道内积水呈酸性。 | [化学]烟气酸露点温度>120℃（置信：经验值）；[状态量]腐蚀坑深度>壁厚50%（置信：待核实）；[化学]给水pH<9.0（置信：经验值）；[物理]管壁温度<酸露点+5℃（置信：经验值） | [离线]停炉后宏观检查、壁厚测量；[离线]腐蚀产物XRD分析；[在线]烟气SO₂/O₂分析仪；[在线]给水温度监测；[在线]壁温热电偶（如有）；[离线]酸露点仪 | 省煤器区域壁温长期低于烟气酸露点计算值，管壁外表面存在溃疡状腐蚀坑且点蚀深度超限，停炉后检测证实存在硫酸盐，即可确诊。 | 根本处理：切除腐蚀严重管段，更换为耐硫酸露点腐蚀的ND钢或考登钢；调整给水提温系统，确保省煤器入口给水温度高于酸露点10~15℃；临时处理：穿孔管段临时堵管，降低机组负荷，向燃料中添加碱性添加剂（如MgO）中和SO₃。 | 控制燃料硫含量，避免长期燃用高硫煤；增设暖风器或给水再循环提高省煤器入口水温，使管壁温度高于酸露点15℃以上；定期检测烟气露点并据此调整运行参数；停炉后彻底清洗省煤器外壁，清除酸性沉积物。 |
| 省煤器管内壁结垢 | 热;化学 | 一般 | 给水水质不合格（硬度、铁、铜等超标）导致省煤器管内壁沉积水垢，热阻增大，管壁运行温度升高，长期过烧可导致鼓包、蠕变甚至爆管。（来源：[2][9] 综合） | 省煤器出口烟温升高，给水温升减小；省煤器前后压差增大；管壁温度出现局部高点；汽包水位及主蒸汽温度控制难度增加；机组热耗率上升。 | [化学]给水硬度>2μmol/L（标准GB/T 12145-2016 表1，置信：标准值）；[物理]省煤器温升<设计值15%（置信：经验值）；[状态量]垢层厚度>0.5mm（置信：待核实） | [在线]给水水质在线仪表（硬度、电导率、pH）；[离线]管样截取称重测垢；[离线]内窥镜检查；[在线]省煤器进出口烟温、水温测点 | 省煤器出口烟温与给水温升长期偏离设计值，在线水质硬度超标，结合检修期间割管检查发现内壁垢厚>0.5mm，可确诊为结垢。 | 根本处理：停炉后对省煤器进行化学清洗（酸洗）或高压水射流冲洗，更换结垢严重无法清洗的管段；临时处理：增加排污，适当提高给水流速以冲刷轻垢，但效果有限。 | 严格执行汽水品质监督，确保凝结水、给水硬度接近零；保证除氧器效果，控制给水含氧量≤7μg/L；机组大修时进行锅炉化学清洗；优化加药处理，维持给水pH 9.2~9.6（无铜系统）。 |
| 省煤器管振动疲劳开裂 | 机械 | 严重 | 省煤器管排因烟气涡街脱落频率与管排固有频率耦合引发共振，或管卡、支撑松动导致管束撞击，产生交变应力，在管卡、焊缝、弯头等高应力区形成疲劳裂纹并扩展泄漏。（来源：[6]） | 省煤器区域出现有规律的金属撞击声或嗡鸣；烟道局部振动幅度增大；管卡及支撑件频繁松脱、磨损；停炉检查发现管壁存在横向或网状微裂纹；泄漏前DCS参数无明显变化。 | [物理]管排振动加速度>4.5m/s²（置信：经验值）；[状态量]疲劳裂纹长度>2mm或深度>0.5mm（置信：待核实）；[物理]管卡间隙>3mm（置信：经验值）；[状态量]固有频率与烟气涡街频率偏差<±5%（置信：待核实） | [离线]停炉后宏观检查、渗透探伤或磁粉探伤；[离线]超声相控阵检测；[在线]烟道振动加速度传感器；[离线]模态分析仪 | 停炉检查发现管卡及焊缝热影响区存在垂直于应力方向的横向穿透裂纹，排除腐蚀及磨损因素，结合运行中存在异常振动声响，可确诊为疲劳开裂。 | 根本处理：更换开裂管段，增加管排刚性支撑，调整管卡结构以消除过大安装间隙，重新校核管排固有频率；临时处理：发现即停机处理，严禁带压堵漏。 | 优化设计调整管排间距以改变声学驻波及涡街频率；安装防振挡板；定期检查并紧固所有管卡及支撑件，利用大修进行模态分析试验；控制烟气流速在设计允许范围内。 |
| 省煤器管短时超温爆管 | 热 | 危急 | 省煤器管内因异物堵塞、水垢严重或汽包水位控制失灵导致给水循环停滞或流量急剧下降，壁温短时间内超过材料允许极限，组织球化、强度下降，最终发生塑性变形并爆破。破口呈喇叭状，边缘锋利且减薄区大。（来源：[2]） | 给水流量瞬间大幅波动或归零；管壁温度测点瞬间飙升并超量程；炉膛负压剧烈波动并正压；汽包水位异常下降；破口处发出巨大噪声；DCS触发多重燃料切除保护。 | [物理]管壁温度>480°C（碳钢材料AC1线，置信：经验值）；[状态量]金相组织球化级别>4级（DL/T 674 表4，置信：标准值）；[物理]管子胀粗率>3.5%（置信：经验值） | [在线]省煤器出口联箱壁温热电偶；[在线]给水流量变送器；[在线]炉膛压力变送器；[离线]爆管后取样进行金相分析及机械性能测试 | 爆管破口呈典型喇叭状并伴有明显胀粗，金相组织显示严重球化或过烧，运行历史记录显示给水流量瞬间急剧下降或中断，即可诊断为短时超温爆管。 | 根本处理：切除爆破管段，检查并更换相邻过烧管段，对省煤器联箱进行内窥镜检查清理异物；彻底处理汽水系统缺陷；临时处理：无，须立即停机处理。 | 保持给水品质，防止管内结垢及异物进入；投入并定期校验汽包水位保护及给水流量低保护；确保省煤器再循环阀开启灵活；检修时重点检查下联箱内部有无沉积物。 |
| 省煤器管氧腐蚀泄漏 | 化学 | 严重 | 给水除氧不彻底或停炉保护不当，水中溶解氧作为阴极去极化剂持续腐蚀碳钢管内壁，形成溃疡状点蚀坑。停炉时潮湿空气进入，造成更严重的水线腐蚀和停炉腐蚀，最终导致管壁减薄穿孔泄漏。（来源：[6]） | 给水含氧量长期偏高；管内壁呈现红褐色或黑褐色点蚀坑，表面覆盖瘤状腐蚀产物；给水流量与蒸汽流量偏差逐步增大；省煤器管端及水流转弯处首先出现泄漏。 | [化学]给水溶解氧>7μg/L（GB/T 12145-2016 表1，置信：标准值）；[状态量]点蚀坑深度>壁厚40%（置信：待核实）；[状态量]腐蚀产物Fe3O4/Cu含量超标（置信：经验值） | [在线]给水溶解氧表；[在线]给水pH/电导率表；[离线]停炉后割管宏观检查；[离线]内窥镜观察；[离线]腐蚀坑深度测量 | 在线溶氧表长期指示超标，停炉割管检查发现内壁有分散性、无方向性点蚀坑，产物为红褐色铁锈，给水流量偏差逐渐增大，排除外部磨损后即可确诊为氧腐蚀。 | 根本处理：更换腐蚀穿孔超限的管段，对锅炉整体进行化学清洗以去除沉积物和锈瘤；全面修复除氧器运行工况；临时处理：对穿孔管段进行封堵，提高除氧器排氧门开度，加大联氨（或新型除氧剂）加药量，但须尽快停炉处理。 | 严格控制除氧器运行参数，保证给水溶氧≤7μg/L；停炉期间必须采用充氮、氨水保护或干燥剂保护等措施；保证给水加药系统连续稳定运行；严格执行汽水品质国标，开展热力系统停炉腐蚀评价。 |
| 省煤器管入口端水侧冲刷腐蚀 | 机械;化学 | 一般 | 省煤器入口管端给水流速过高或存在湍流，破坏水侧保护膜，导致金属不断被水流冲击剥离或因气泡溃灭产生微射流。高pH值或低硬度水质会加速此过程，在管子入口端形成光滑的马蹄形凹坑。（来源：[2][6] 综合） | 省煤器进口联箱接管端内壁出现光滑的马蹄形冲蚀坑；给水流量与蒸汽流量差缓慢增大；管子入口处截面积过快减小导致给水压头损失增大。 | [状态量]入口端冲蚀坑深度>1.5mm（置信：待核实）；[物理]给水管内流速>2.5m/s（置信：经验值）；[化学]局部pH<8.5或>10.5（置信：经验值） | [离线]割管后内窥镜检查入口端；[离线]超声波测厚仪环向检测管端壁厚；[在线]给水流量及差压变送器 | 省煤器入口管段内壁呈现沿水流方向的光滑沟槽及马蹄坑，管口处壁厚严重减薄而出口端无此现象，即可与水侧平均腐蚀区分，诊断为水侧冲刷。 | 根本处理：更换冲刷严重的入口管段，在入口管端加装不锈钢防磨短节或套管；核算给水分配联箱设计，增加支管节流孔圈；临时处理：适当降低给水泵压力，平稳调整负荷加减速率，避免水力冲击。 | 优化省煤器入口管道布置，避免剧烈变径和急弯；控制合理的给水流速在设计范围内；严格监督水处理，维持给水pH在9.2到9.6之间，减少对保护膜的溶解。 |
| 省煤器管制造与安装缺陷开裂 | 机械 | 严重 | 管材本身存在原始裂纹、夹层、重皮等冶金缺陷，或安装焊接工艺不当产生裂纹、未焊透、咬边、过烧等缺陷。在运行热应力、内压力和振动共同作用下，原始缺陷扩展并导致开裂泄漏。（来源：[7]） | 泄漏通常发生在投产初期或定修后复役短期内；焊缝熔合线或气割切口端部首先出现裂纹；宏观检查可见未熔合、气孔或夹渣；焊接记录不合格或焊工资质存疑。 | [状态量]焊接咬边深度>0.5mm（标准DL/T 869 表8，置信：标准值）；[状态量]焊缝未焊透长度>25mm（置信：待核实）；[状态量]管材椭圆度>1.5%（置信：经验值） | [离线]所有新装焊口需进行100%射线探伤或超声检测；[离线]管材入厂进行涡流探伤和光谱复核；[离线]渗透探伤检查表面缺陷 | 投产初期或检修水压试验时，在焊缝部位发生泄漏，射线底片显示焊缝内部存在未焊透、裂纹等超标缺陷，且无长期超温或严重腐蚀特征，即判定为制造或安装缺陷。 | 根本处理：对不合格焊口立即割除并按规定工艺重新施焊，焊后进行热处理消除应力及100%无损探伤；更换存在原始缺陷的管段；临时处理：立即停机泄压，严禁带压补焊运行。 | 严格入厂管材复检制度，杜绝使用有折叠、重皮等缺陷的钢管；焊接工人需持证上岗，重要承压焊口必须执行严格的焊接工艺卡；严格执行水压试验方案，试验压力及保压时间须满足ASME或国标要求。 |