# 进度报告: power - phase4_thermal_boiler_省煤器管_faults
> 时间: 2026-05-27 17:20:51

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|---------|------------|------------|------------------|------------|----------------|------------------|------------|------------|------------|--------------|
| 省煤器管泄漏（穿孔/破裂） | 机械;化学 | 危急 | 省煤器管因飞灰磨损、低温酸露点腐蚀或疲劳导致管壁减薄，最终穿孔破裂，高压给水向烟气侧泄漏。烟气侧产生蒸汽，导致热效率急剧下降，严重时水进入炉膛威胁安全。 | 给水流量与蒸汽流量偏差持续增大；排烟温度局部明显降低（泄漏区域后方降温可达2℃以上）；烟囱冒出白汽；炉膛负压波动；泄漏点附近有嘶嘶声；烟气含湿量增加。 | [物理]给水流量与蒸汽流量偏差>2%（工况：稳定负荷，置信：经验值）<br>[物理]泄漏区后方烟气温度降低>2℃（适用：低温省煤器，根据数值模拟结果，置信：经验值）<br>[化学]凝结水或疏水电导率异常升高>0.3μS/cm（置信：经验值） | [在线]给水流量变送器、蒸汽流量变送器；[在线]省煤器出口多区域烟气温度热电偶阵列；[在线]炉膛负压变送器；[离线]听音棒或声学检漏仪；[离线]烟气湿度计 | 核心判据：给水-蒸汽流量不匹配且排烟温度局部骤降。鉴别：与省煤器管积灰堵塞导致换热不均区分——积灰时烟气温度通常升高且无工质损失；与过热器/再热器泄漏区分——通过烟气温度变化位置定位，省煤器位于尾部烟道低温段，必要时配合割管检查。 | [规程级]根本处理：立即停机，锅炉降温降压后，对泄漏管排进行排空，切除受损管段并更换或加装堵头，按DL/T 748-2020进行水压试验。工具：坡口机、氩弧焊机、堵阀。临时处理：若泄漏量极小，可紧急降负荷运行，加强泄漏监视，尽快申请停机处理。 | 定期吹灰减少积灰和磨损；易磨损部位加装防磨护瓦或喷涂耐磨层；控制给水水质，防止管内结垢引起过热；控制排烟温度高于酸露点；每次停炉进行管壁厚度抽查。 | 省煤器管严重积灰：积灰时排烟温度升高，无工质流量偏差；水冷壁或过热器泄漏：位置不同，过热器泄漏通常导致主蒸汽温度异常，可通过烟气温度分布定位区分。 |
| 省煤器管积灰 | 热 | 一般 | 烟气中携带的飞灰沉积在省煤器管束外表面，形成热阻层，降低换热效率，导致排烟温度升高，锅炉效率下降。 | 排烟温度升高；省煤器出口给水温度降低；烟气侧阻力增大，引风机电流上升；炉膛负压调节需增加开度。 | [物理]排烟温度较洁净状态升高>5～10℃（在相同负荷下，置信：经验值）<br>[物理]省煤器烟气侧压差ΔP>设计值的120%（置信：经验值） | [在线]排烟温度热电偶；[在线]省煤器进出口差压变送器；[在线]引风机电流表；[离线]停炉后内窥镜检查或目视检查。 | 关键判据：排烟温度升高且省煤器出口水温下降，同时烟气压差增大。鉴别：与省煤器水管内结垢区分——管内结垢会导致管壁温度升高（可通过壁温测点），烟气压差无明显变化，水侧压差可能增大；与尾部烟道漏风区分——漏风导致排烟温度降低而非升高。 | [经验级]根本处理：加强在线吹灰（蒸汽吹灰或声波吹灰），如仍无效，在停炉后人工清灰。临时处理：提高吹灰频次，必要时降负荷运行以减少飞灰浓度。工具：蒸汽吹灰器、高压水冲洗设备。 | 建立严格的吹灰制度，根据灰污系数启动吹灰；优化燃烧调整减少未燃碳和飞灰；设计时采用合适的横向节距和顺列布置防积灰。 | 省煤器管内结垢：温差特征不同，水侧压差上升；空预器堵塞：同样有排烟温度高、烟压差大，但空预器有漏风率变化，且省煤器出口水温变化较小。 |
| 省煤器管飞灰磨损 | 机械 | 严重 | 烟气中的高硬度飞灰颗粒以一定速度冲击省煤器管壁，造成金属表面材料逐渐流失，管壁局部减薄，最终可导致爆管。多发生在管束迎风面、弯头及烟气走廊处。 | 早期无明显征兆；停炉检查时管壁有明显冲刷痕迹、表面光滑的坑槽或局部壁厚减薄；泄漏前可能未见异常。 | [物理]管壁剩余壁厚小于计算允许最小壁厚（如低于设计壁厚的80%或按强度计算，置信：经验值）<br>[物理]局部磨损率>0.1 mm/年（置信：经验值） | [离线]超声波测厚仪（定点测厚）；[离线]停炉后宏观检查、卡尺测量；[离线]涡流探伤。 | 依据：超声波测厚发现局部壁厚减薄，且位置特征符合烟气冲刷逻辑（迎风面、弯头等）。鉴别：与酸露点腐蚀区分——腐蚀表面一般有腐蚀产物（硫酸盐），形态为坑点或均匀减薄，且多发生在低温段；与汽水侧冲刷区分——发生在管子内壁，需割管检查。 | [规程级]根本处理：对壁厚不满足要求的管段进行更换或加装防磨护瓦/防磨涂层。按DL/T 438-2016进行焊接修复。工具：测厚仪、角磨机、焊接设备。临时处理：对于轻微磨损，可堆焊修复或加装临时护瓦，待大修时更换。 | 在烟气流速高的区域加装均流板或导流板，消除烟气走廊；在易磨损管束加装防磨护瓦或金属喷涂（如超音速电弧喷涂）；控制入炉煤灰分和颗粒硬度；合理选择烟气流速。 | 硫酸露点腐蚀：腐蚀产物和位置不同；汽水侧冲刷腐蚀：发生在管子内部，与给水流速和弯头内壁有关。 |
| 省煤器管低温酸露点腐蚀（烟气侧） | 化学 | 严重 | 当排烟温度低于烟气酸露点时，烟气中SO₃与水蒸气凝结形成硫酸，附着在省煤器管低温段表面，造成电化学腐蚀，使管壁均匀或坑状减薄。 | 停炉检查时省煤器低温区管外壁有黑褐色酸性沉积物；管壁呈均匀减薄或点坑状腐蚀，无方向性；腐蚀产物可刮下并呈酸性；排烟温度偏低运行。 | [化学]排烟温度低于酸露点（酸露点通常120~140℃，取决于燃料硫含量及水蒸气分压，置信：经验值）<br>[物理]腐蚀速率>0.2 mm/年（置信：经验值） | [在线]排烟温度监测；[离线]壁厚测量（超声波）；[离线]腐蚀产物pH试纸检测（酸性）；[离线]烟气SO₃含量分析（定期取样）。 | 判据：排烟温度长期低于计算酸露点，且停炉检查低温段管壁有酸性腐蚀产物和典型腐蚀形貌。鉴别：与高温过热器硫酸盐型高温腐蚀区分——高温腐蚀发生在壁温高的过热器，无液体酸凝露；与飞灰磨损区分——腐蚀无方向性沟槽，表面有腐蚀层。 | [经验级]根本处理：提高排烟温度至酸露点以上（通过减少省煤器换热面积或加装旁路烟道）；更换为耐硫酸腐蚀材料（如ND钢、考登钢）。临时处理：添加碱性的烟气脱硫剂或镁基添加剂，中和SO₃。工具：旁路挡板、耐腐蚀焊丝。 | 控制燃料硫含量或进行烟气脱硫；避免长期低负荷运行；采用耐腐蚀管材；维持低温段壁温高于酸露点（例如通过提高给水温度）；定期进行酸露点测试。 | 省煤器管内氧腐蚀：发生在给水侧，与给水溶解氧有关，停炉检查内壁有溃疡状腐蚀，通过水侧检查区分；烟气侧冲刷磨损：形貌不同。 |