# 进度报告: power - phase4_thermal_boiler_石墨盘根填料_faults
> 时间: 2026-06-29 16:07:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 盘根磨损与烧损 | 磨损 | 机械；热 | 严重 | 长期摩擦与润滑不良导致石墨盘根粉化、体积流失，局部高温引发结构碳化烧损，丧失弹性与密封力 | 阀杆或泵轴处出现明显滴漏；填料函外壳温度异常升高；盘根压盖缝隙有黑色粉末状石墨溢出 | [物理]泄漏量>10滴/分钟（适用：泵轴密封处，置信：经验值）；[物理]填料函外壁温度>80℃（适用：常规环境温度下，置信：经验值） | [在线]红外测温仪；[离线]测厚尺；[带电]目视巡检 | ①关键判据：泄漏量超标且伴随填料函局部温度异常升高。②鉴别要点：若系统整体发热且轴承座温度同步偏高，则为系统缺水或轴承故障；若仅填料函局部高温且外漏，可排除管路超压泄漏，判定为盘根缺水干摩擦烧损 | 根本处理：拆除旧盘根，清理填料函，选用截面匹配的石墨盘根逐圈错口压入，压盖对称均匀紧固；临时处理：缓慢对称拧紧压盖螺母，适量引入冷却冲洗水 | 优化调整压盖紧力，确保存在适当滴漏以带走摩擦热；定期检查轴套表面光洁度 | 阀门/泵体砂眼泄漏：砂眼泄漏的漏点通常在阀体或泵壳静止面，且无局部异常高温；盘根磨损泄漏点严格局限于轴/阀杆与压盖动静交界处 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、盘根切割工具、清理钩针（置信：经验值） | 石墨盘根（对应截面规格）、冷却水密封胶圈（置信：经验值） | 检修前必须办理工作票，切断进出口阀门并泄压至零；系统降温后方可作业（DL/T 869-2012，置信：标准值） | 填料压盖与轴套间隙均匀；常压下手动盘车无卡涩；运行30分钟内填料函温升不超过环境温度40℃且滴漏呈线状（置信：经验值） |
| 填料老化与应力松弛 | 老化 | 机械；化学 | 一般 | 长期处于高温高压介质环境中，石墨材料发生蠕变与氧化，导致弹性失效，盘根内部产生介质渗流通道 | 密封处有呈线状或喷射状的介质泄漏；压盖螺栓明显感觉松动；系统压力轻微波动时泄漏量急剧放大 | [物理]压盖螺栓残余扭矩下降>20%（适用：对比初始紧固扭矩值，置信：经验值）；[化学]盘根体积损失>15%（适用：长期运行后取样对比，置信：经验值） | [离线]扭矩扳手；[带电]目视检查 | ①关键判据：压盖螺栓扭矩大幅下降且伴随稳态泄漏量增加。②鉴别要点：若紧固压盖后扭矩无法保持，迅速再次松动，则为螺栓螺纹滑丝或设备法兰变形；若重新紧固至规定扭矩后泄漏立刻停止，则为石墨盘根正常应力松弛老化 | 根本处理：整体更换石墨盘根环，重新按标准扭矩分次紧固；临时处理：热态下适度补紧压盖螺母，直至泄漏量降至允许范围 | 定期校核压盖螺栓扭矩；选用柔性石墨复合盘根以增强抗蠕变能力 | 机械密封动静环碎裂：机械密封损坏泄漏通常为突发性大量泄漏，且往往伴随密封腔清脆的金属摩擦异响；填料老化泄漏多为渐进性发展且无声响异常 | 钳工1名；工时2-3h（置信：经验值） | 扭力扳手、照明手电筒（置信：经验值） | 高纯度石墨盘根环、防咬合剂（置信：经验值） | 操作人员需佩戴耐高温手套和防护眼镜，防止残余高温介质喷出烫伤（DL/T 869-2012，置信：标准值） | 拧紧压盖后无连续可见泄漏；系统恢复额定压力运行1小时内压盖处无明显介质渗出（置信：经验值） |