# 进度报告: power - phase4_thermal_boiler_破碎机轴承_faults
> 时间: 2026-06-30 10:54:00

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 轴承疲劳剥落 | 剥落 | 机械 | 严重 | 煤矸石等硬质物料破碎时产生剧烈冲击载荷，交变应力长期作用导致滚道或滚动体次表面产生微裂纹，裂纹扩展至表面致使金属片状脱落。 | 轴承座有周期性异响；破碎机主轴径向振动显著增大；润滑油中出现金属剥落碎屑。 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 C/D级限值，置信：标准值）；[物理]振动加速度峰值>15g（适用：冲击载荷工况，置信：经验值） | [在线]振动加速度传感器；[离线]振动频谱分析仪；[离线]铁谱分析仪 | 关键判据：频谱中出现轴承外圈故障频率（BPFO）及其高次谐波，且铁谱分析发现大尺寸疲劳剥落磨粒。鉴别要点：与轴承磨损区分，磨损主要表现为宽频随机噪声升高且磨粒为微小磨粒，而剥落具有明显的冲击特征频率。 | 根本处理：解体轴承座，使用专用拉拔器拆卸旧轴承，检查轴颈磨损情况并打磨，重新热装新轴承并调整游隙；临时处理：降低破碎机给煤量，加强润滑并密切监测振动趋势，择机停机。 | 优化给煤系统减少大块硬物直接冲击；定期进行振动趋势分析；使用符合工况的高粘度极压润滑油。 | 轴承磨损：区分要点在于磨损频谱通常表现为高频低能量的摩擦噪声，无明显的低频冲击特征频率。 | 检修工2名、起重工1名；工时8-10h（置信：经验值） | 液压拉马、感应加热器、振动分析仪、内径千分尺（置信：经验值） | 同型号新轴承、二硫化钼润滑脂、清洗剂、砂布（置信：经验值） | 严格执行动火作业及密闭空间作业审批；起重作业严格遵守“十不吊”（DL/T 869-2012，置信：标准值） | 轴承装配后转动灵活无卡涩、异响；运行平稳，振动速度≤2.8mm/s（ISO 10816-3:2009 表1 A/B级，置信：标准值） |
| 轴承润滑不良导致保持架碎裂 | 破裂 | 机械；化学 | 危急 | 润滑油/脂量不足或变质，导致滚动体与保持架之间摩擦加剧、温度急剧升高，保持架材料因高温和交变应力超过强度极限而发生断裂或破裂。 | 轴承座温度异常升高并伴有冒烟；电机运行电流增大；破碎机突发剧烈金属摩擦声甚至卡死抱轴。 | [热]轴承外圈温度>80℃（适用：一般工业滚动轴承运行上限，置信：经验值）；[化学]油中水分>100ppm（置信：经验值） | [在线]PT100铂热电阻温度传感器；[在线]电机定子电流监测；[离线]油液多项分析仪 | 关键判据：温度骤升至80℃以上，电流出现大幅波动，且伴随尖锐金属摩擦声。鉴别要点：与物料卡涩造成的电流波动区分，物料卡涩通常发生在破碎腔且温度无急剧上升，而保持架碎裂的温度突变和摩擦声源于轴承座。 | 根本处理：立即紧急停机，切断电源，解体清理损坏的保持架和滚珠残骸，检查轴颈拉伤情况，修复后更换全套新轴承；临时处理：无，须立即停机处理。 | 定期加注或更换合格润滑脂；安装在线油液监测装置；确保轴承座密封良好防止粉尘和水分侵入。 | 轴承锈蚀：区分要点在于锈蚀是缓慢发生的化学/电化学过程，初期表现为启动力矩增大，不会像保持架碎裂那样突发剧烈摩擦声和极速温升。 | 检修工2名；工时6-8h（置信：经验值） | 专用轴承拔取器、喷灯/烤枪、千分尺、塞尺、红外测温仪（置信：经验值） | 全套新轴承组件、耐高温极压润滑脂、煤油清洗剂、干净无纺布（置信：经验值） | 停机检修前必须办理“停电挂牌”手续（LOTO），确认设备完全断电并释放余压（DL/T 869-2012，置信：标准值） | 轴承游隙符合标准规范；空载试运行2小时，轴承温度温升不超过40℃，且最高温度不超过80℃（GB/T 24607-2009，置信：标准值） |