# 进度报告: power - phase4_thermal_boiler_碳化硅陶瓷过滤器_faults
> 时间: 2026-06-30 14:09:12

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤芯堵塞与压差增大 | 堵塞 | 机械；环境 | 严重 | 烟气中的飞灰颗粒在碳化硅陶瓷滤芯表面附着并累积，导致微孔通道被阻塞，有效流通面积减小，系统运行阻力急剧上升。 | 烟气进出口压差持续升高；引风机电流增大且可能触发高限报警；系统内呈现微正压状态；滤芯表面压板可能伴有轻微泄气声。 | [物理]滤芯压差>3kPa（适用：额定负荷运行工况，置信：经验值）；[物理]滤芯压差>5kPa（适用：强制停炉联锁阈值，置信：经验值） | [在线]差压变送器；[在线]引风机电流监测；[离线]内窥镜检查 | 关键判据：压差持续上涨且脉冲反吹无法逆转。鉴别要点：若引风机入口压力同时升高而压差不变，则为引风机或烟道故障，排除滤芯堵塞；若仅压差升高，需区分是整体堵塞还是局部破损短路。 | [经验级]根本处理：停炉降温后，打开过滤器顶部人孔，逐排抽出碳化硅滤芯，使用高压压缩空气由内向外反向吹扫清理，破损者整体更换；临时处理：提高脉冲反吹压力10%-15%并缩短反吹间隔时间，维持短期运行。 | 优化脉冲反吹参数；严格控制入口烟气粉尘浓度；定期停炉进行声波吹灰或物理清洗。 | 烟道积灰堵塞：烟道积灰通常伴随某段烟道压差增大，而过滤器前后压差不变，可通过测点位置区分。 | 钳工3名；工时12-16h（置信：经验值） | 专用滤芯抽取工具、高压空压机、内窥镜、扭力扳手（置信：经验值） | 碳化硅陶瓷滤芯备件、耐高温密封石棉垫、高硅氧密封绳（置信：经验值） | 停炉冷却至环境温度且内部通风良好方可进入作业，进入受限空间需办理审批（置信：经验值） | 滤芯压差恢复至<1.5kPa；无漏风现象（置信：经验值） |
| 滤芯管断裂与热应力开裂 | 泄漏 | 机械；热 | 危急 | 升降温速率过快导致滤芯内外产生巨大热应力，或脉冲反吹冷空气直接冲击高温碳化硅管引发热冲击疲劳，最终导致材料脆性断裂。 | 烟气出口粉尘排放浓度瞬时严重超标；压差突然大幅下降；过滤器内部有异常气流摩擦或碰撞异响。 | [物理]温降率>100℃/h（适用：冷态启动及停炉降温工况，置信：经验值）；[化学]粉尘排放浓度>30mg/Nm³（适用：环保在线监测，置信：经验值） | [在线]烟尘浊度仪；[在线]连续排放监测系统(CEMS)；[离线]荧光粉探伤测试 | 关键判据：压差突降伴随粉尘浓度飙升。鉴别要点：若粉尘浓度升高但压差正常，可能是下游除尘设备故障；若仅压差突降，需排查是否发生大面积滤芯断裂导致气流短路。 | [规程级]根本处理：立即停炉，待内部降温后进入，清理断裂碎片，更换破损滤芯，检查花板平整度并重新密封；临时处理：无，须立即停炉处理。 | 控制锅炉启停时的升降温速率；提高脉冲反吹气源温度，减小冷热温差；优化反吹时序避免气流冲击。 | 滤芯密封垫老化失效：密封失效也会导致粉尘超标，但通常表现为压差缓慢下降而非突降，且无内部异响。 | 钳工3名、焊工1名；工时24-48h（置信：经验值） | 内窥镜、荧光探伤灯、专用抽芯工具、测厚仪（置信：经验值） | 同规格碳化硅陶瓷滤芯、耐高温密封组件、花板修补焊材（置信：经验值） | 停炉降温至50℃以下方可进入作业，进入受限空间需办理审批（置信：经验值） | 粉尘排放浓度达标；荧光探伤无漏点；水压试验或严密性试验合格（置信：经验值） |