# 进度报告: power - phase4_thermal_boiler_磨煤机密封风机_faults
> 时间: 2026-06-29 04:31:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 密封风机转子叶轮动不平衡 | 机械 | 磨损；变形 | 严重 | 因叶轮表面长期受煤粉气流冲刷磨损不均，或积灰导致转子质量偏心，产生额外离心力引发机械振动 | 机壳及基础振感明显；电机电流指针出现规律性摆动；轴承座温度偏高 | [物理]轴承振动速度>7.1mm/s（适用：刚性安装，额定转速1500rpm；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]电机电流波动幅度>额定值5%（适用：稳定运行工况，置信：经验值） | [在线]本特利或SKF振动变送器；[在线]电机综保测电流；[离线]测振仪及频谱分析仪 | ①关键判据：工频（1X）振幅主导且相位稳定。②鉴别要点：若振动随转速升高明显增大为转子不平衡；若振动随负荷或温度变化显著则为转子热弯曲或不对中 | 根本处理：停机解体，清理叶轮积粉，重新做动平衡配重；临时处理：在线冲洗或调整轴承顶间隙缓解 | 定期停机清理叶轮内部积粉；定期对风机叶轮进行无损探伤及测厚 | 轴承座地脚螺栓松动：区分要点为松动振动含有较大的2X、3X等高频谐波成分，且垂直与水平振动相位差异大 | 钳工2名、起重工1名；工时8-10h（置信：经验值） | 测振仪、动平衡机、千分表、常规拆装工具（置信：经验值） | 动平衡配重块、高强度螺栓（置信：经验值） | 办理动火及受限空间作业票，切断电源并上锁挂牌，规范穿戴防尘口罩及护目镜（DL/T 790.5-2012，置信：标准值） | 轴承振动速度≤2.8mm/s（ISO 10816-3:2009 表1 A/B级，置信：标准值） |
| 密封风机滤网堵塞 | 其他 | 机械；环境 | 一般 | 入口滤网因积灰或异物阻塞导致通流面积减小，风机吸入阻力增大，产生局部负压引发气流失稳 | 滤网压差变送器高报；就地滤网指示器红色报警；密封风母管压力下降 | [物理]滤网前后压差>1000Pa（适用：环境粉尘较大工况，置信：经验值）；[物理]密封风母管压力<设计值90%（适用：磨煤机运行工况，置信：经验值） | [在线]微差压变送器；[在线]压力变送器；[离线]U型管微压计 | ①关键判据：滤网压差超限且风机出口压力下降。②鉴别要点：若风机电流同时大幅下降且出口压力低，为滤网堵塞；若风机电流升高且出口压力低，则为管网破裂泄漏 | 根本处理：停机或切换备用风机，拆除滤网进行彻底清洗或更换滤芯；临时处理：开启旁路风门维持压力，择机清理 | 定期巡检清理入口滤网；在煤场及输煤皮带加强喷淋降尘 | 管道泄漏：区分要点为泄漏时风机电流通常不变或升高（超负荷），而滤网堵塞时风机电流下降 | 检修工1名；工时1-2h（置信：经验值） | U型管微压计、扳手、清洗水枪（置信：经验值） | 滤芯备件、密封垫圈（置信：经验值） | 停送电严格执行操作票，人员注意防滑跌落，防止机械伤害（DL/T 790.5-2012，置信：标准值） | 滤网压差恢复至<200Pa，密封风母管压力恢复至正常设计值（置信：经验值） |
| 密封风机出口管道泄漏 | 泄漏 | 机械 | 严重 | 出口管道因长期振动疲劳或焊接缺陷导致法兰密封失效或管壁开裂，造成密封风外泄，系统压力不足 | 就时可听到明显气流嘶嘶声；密封风压力变送器指示偏低；泄漏点附近有积粉痕迹 | [物理]管网泄漏量>额定流量5%（适用：管道末端工况，置信：经验值）；[物理]管壁剩余厚度<原设计厚度50%（适用：易磨损弯头处，置信：经验值） | [离线]超声波测厚仪；[离线]超声波泄漏检测仪；[在线]压力变送器 | ①关键判据：风机运行但系统压力持续走低，且局部可闻泄漏音。②鉴别要点：若超声波检测泄漏声强且压力急剧下降为本故障；若压力下降伴随滤网压差高，则为滤网堵塞 | 根本处理：停机泄压，对泄漏法兰重新更换垫片紧固，对裂纹管壁进行挖补焊接；临时处理：采用管卡或密封胶进行外部包扎堵漏 | 定期对高压风道焊缝及法兰进行无损探伤；加强管道支吊架减振 | 滤网堵塞：区分要点为堵塞会导致风机入口负压增大、电机电流降低，而泄漏通常不改变电流或使电流微增 | 管工2名、焊工1名；工时4-6h（置信：经验值） | 超声波测厚仪、电焊机、气割设备、防爆扳手（置信：经验值） | 密封垫片、同材质钢管或管件、焊条（置信：经验值） | 严禁带压动火作业；动火前必须彻底清理周围及管道内部的积粉，开具动火工作票，配备灭火器，强制通风（DL/T 869-2012，置信：标准值） | 焊缝无损探伤（PT/UT）合格，管道按系统设计压力的1.15至1.25倍进行风压试验保压30分钟无压降（DL/T 869-2012，置信：标准值） |