# 进度报告: power - phase4_thermal_boiler_磨煤机润滑油站控制柜_faults
> 时间: 2026-06-29 16:17:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 控制柜内中间继电器触点电腐蚀与异常发热 | 电腐蚀；磨损 | 电气；热 | 严重 | 继电器触点频繁吸合产生电弧，长期能量积聚导致触点表面氧化磨损、接触电阻增大，引发局部过热及控制信号闪发 | 润滑油泵启停指令异常、控制柜内散发绝缘焦糊味、相关回路工作电流波动 | [电气]触点接触电阻>0.1Ω（适用：控制回路通断检测，置信：经验值）；[热]继电器表面温度>65℃（适用：控制柜额定负载工况，置信：经验值） | [在线]控制柜红外测温仪；[离线]回路电阻测试仪 | 关键判据：红外测温发现继电器局部高温且伴随控制指令异常闪发。鉴别要点：与控制柜防尘过滤棉堵塞引发的整体散热不良区分（整体散热不良表现为柜内多设备均匀温升，而非单一继电器触点局部极高温） | 根本处理：更换同型号中间继电器，检查并紧固底座接线端子；临时处理：若系统具备双路冗余，切至备用控制回路，加强散热并派专人监视 | 定期校验继电器动作逻辑，定期检查并紧固接线端子，定期测试柜内绝缘 | 控制柜散热风扇失效：区分要点为散热风扇失效表现为整个控制柜内部环境温度普遍升高，无局部焦糊味及单点极端过热 | 电气检修工2名；工时2-3h（经验值） | 万用表、红外热成像仪、绝缘螺丝刀（经验值） | 同型号中间继电器、绝缘胶布、接线端子（经验值） | 检修前必须断开控制柜总电源，验电挂牌，防止误触电及带电拔插烧损（DL/T 578-2019，标准值） | 继电器触点接触电阻恢复至正常范围，连续试启停油泵3次无指令闪发或异常发热（经验值） |
| 控制柜防尘过滤棉堵塞引发系统级热保护 | 其他 | 环境；热 | 一般 | 柜体防尘过滤棉长期未维护导致孔隙被粉尘堵死，控制柜内外空气循环受阻，内部热量积聚导致PLC或变频器过热触发保护停机 | 控制柜排风口无气流排出、柜内PLC或变频器面板显示超温报警、磨煤机润滑油泵偶发跳闸 | [热]控制柜内环境温度>45℃（适用：夏季高负荷或磨煤机区域高粉尘工况，置信：经验值）；[状态量]滤棉表面压差阻力显著增加（置信：经验值） | [在线]柜内温湿度传感器；[离线]风速仪或目视检查 | 关键判据：柜内环境温度越限报警且排风口实测风速接近于零。鉴别要点：与冷却器失效导致的润滑油温升高区分（冷却器失效表现为油温高报警而控制柜内环境温度正常） | 根本处理：拆除脏堵滤棉，彻底清扫滤网安装槽，更换全新同规格过滤棉；临时处理：短暂拆下过滤棉运行以恢复通风，尽快安排停机更换 | 定期（如每月）检查或清洗过滤棉，高粉尘区域加密清扫频次 | 润滑油站冷却系统失效：区分要点为冷却系统失效表现为润滑油温持续升高触发轴承温度高跳闸，而控制柜内温度正常 | 热控检修工1名；工时1-2h（经验值） | 螺丝刀、工业吸尘器、清洁毛刷（经验值） | 匹配控制柜尺寸的防尘过滤棉备件（经验值） | 检修过程中注意防止粉尘掉落至控制柜内裸露电气端子上造成短路（经验值） | 柜内环境温度恢复至45℃以下，排风口风速恢复正常，设备连续运行无热保护报警（经验值） |