# 进度报告: power - phase4_thermal_boiler_磨辊装置_faults
> 时间: 2026-06-29 03:43:20

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 磨辊辊套磨损 | 磨损 | 机械 | 一般 | 磨辊辊套在长期碾压煤粉过程中，受硬质颗粒冲刷和挤压导致表层材料厚度减薄，降低研磨效率 | 磨煤机出力下降、煤粉细度变粗、电流波动、磨辊内部有异响 | [物理]辊套剩余厚度<允许最小值（适用：中速磨煤机，置信：经验值）；[工艺]煤粉细度R90>设计值（适用：正常运行工况，置信：经验值） | [离线]超声波测厚仪；[离线]煤粉取样筛分仪 | 若煤粉细度变粗且磨辊电流降低，同时测厚显示辊套减薄，可判定为辊套磨损；需与磨煤机通风量不足区分（通风不足时细度变粗但磨辊压差高且电流不一定降低） | 根本处理：更换新辊套或进行表面堆焊修复；临时处理：调整加载压力以维持出力 | 定期检查煤粉细度与磨损量，优化风煤配比，防止三块（铁块、木块、石块）进入 | 磨辊加载力不足：区分要点为加载力不足时辊套厚度正常，需检查液压系统 | 钳工4名、焊工2名；工时12-16h（经验值） | 起重设备、堆焊机、加热工具、拆装专用支架（经验值） | 备用辊套、耐磨焊丝、密封件、螺栓（经验值） | 动火作业前必须彻底清理周围煤粉，使用防爆照明，严防煤粉爆炸（DL/T 5203-2005）（标准值） | 辊套堆焊后表面硬度符合厂家要求，无裂纹，尺寸偏差在允许范围内（经验值） |
| 磨辊轴承损坏 | 磨损；断裂 | 机械 | 危急 | 轴承受重载、冲击或润滑不良导致滚道/滚子剥落、保持架断裂，进而引起磨辊卡死或剧烈振动 | 磨辊处异音明显、振动值突增、温度升高、转动卡涩 | [物理]振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表2 区域C，置信：标准值）；[热]轴承温度>80℃（适用：滚动轴承，置信：经验值）；[物理]冲击能量>20g（适用：高频包络，置信：经验值） | [在线]振动加速度传感器；[在线]温度传感器；[离线]听针；[离线]频谱分析仪 | 若振动频谱中出现轴承故障特征频率（如内圈、外圈缺陷频率）且温度同步升高，确认为轴承损坏；需与不对中区分（不对中主要表现为1倍频和2倍频振动，无轴承特征频率） | 根本处理：更换损坏轴承及密封件；临时处理：无，须立即停机处理 | 保证油质清洁，定期换油，确保油路畅通，防止异物进入 | 磨辊不平衡：区分要点为不平衡振动以工频为主且相位稳定，轴承损坏伴有高频冲击和温升 | 钳工3名、起重工1名；工时8-10h（经验值） | 轴承加热器、拉马、扭力扳手、振动分析仪、内窥镜（经验值） | 新轴承、润滑脂、密封圈、轴套（经验值） | 起重作业需设专人指挥，防止挤压伤，更换轴承时保持清洁（经验值） | 轴承游隙符合设计要求，运行温度稳定，振动值在合格范围内（经验值） |
| 磨辊油封泄漏 | 泄漏 | 机械 | 一般 | 磨辊轴端密封件老化或磨损，导致润滑油外泄或煤粉进入油腔，造成润滑不良 | 轴端渗油、油位下降、油液中混有煤粉 | [物理]油液清洁度>NAS 8级（适用：润滑系统，NAS 1638，置信：经验值）；[状态量]油位下降速率>5mm/24h（适用：正常运行，置信：经验值） | [在线]油位计；[离线]油液颗粒度计数器；[离线]目视检查 | 若油位持续下降且油液颗粒度超标（特别是煤粉颗粒），结合轴端目视渗油，可判定为油封失效；需区分油箱呼吸阀堵塞（呼吸阀堵塞通常无外部渗油痕迹） | 根本处理：更换骨架油封及磨损轴套；临时处理：定期补油维持运行 | 定期检查密封状况，避免磨辊长期在低油位下运行，防止煤粉污染 | 轴承座结合面渗漏：区分要点为结合面渗漏通常为密封胶失效，油封泄漏集中在轴颈处 | 钳工2名；工时4-6h（经验值） | 专用油封拉拔器、勾头扳手、清洗剂（经验值） | 骨架油封、O型圈、耐油密封胶（经验值） | 防止高温烫伤，清理煤粉时防止粉尘吸入（经验值） | 试运行无渗漏，油位稳定，油液清洁度合格（经验值） |
| 磨辊油室进水/进煤粉 | 污染 | 化学；机械 | 严重 | 密封失效导致外部水汽或煤粉侵入油室，造成油液乳化或变质，降低润滑性能 | 油液乳化变色、油位异常升高、润滑不良导致轴承温度高 | [化学]油中水分>0.2%（适用：齿轮箱/润滑系统，GB/T 11137-1989，置信：标准值）；[物理]油液清洁度>NAS 8级（适用：润滑系统，NAS 1638，置信：经验值） | [离线]水分测定仪；[离线]颗粒度计数器；[离线]目视观察 | 若油中水分超标且呈乳化状，或颗粒度检测发现大量煤粉特征颗粒，确认为进水或进粉；需区分油品自身氧化（氧化通常酸值升高且无水分） | 根本处理：检查更换密封，清洗油室并更换新油；临时处理：若轻微进水可开启滤油机脱水 | 改善磨辊密封风压力，定期检查密封间隙，防止冷却水泄漏 | 油品氧化：区分要点为氧化变质通常伴随酸值显著增加和深色沉淀，而非水分或煤粉 | 钳工2名、油务员1名；工时6-8h（经验值） | 滤油机、真空泵、清洗剂、取样瓶（经验值） | 新润滑油、密封件、滤芯（经验值） | 清理煤粉时必须使用防爆照明并严禁烟火，废油回收需符合环保要求，防静电（DL/T 5203-2005）（标准值） | 油质化验合格，无水分、杂质，各项理化指标恢复正常（经验值） |
| 磨辊加载液压缸泄漏 | 泄漏 | 机械 | 严重 | 加载液压缸密封圈老化或缸体磨损，导致液压油内泄或外泄，造成加载压力不稳定 | 加载压力波动、磨辊抬起或加载困难、液压油箱油位下降 | [物理]压力波动>±0.5MPa（适用：液压加载系统，置信：经验值）；[状态量]24h油位下降>10%（适用：无外漏情况判断内泄，置信：经验值） | [在线]压力传感器；[在线]油位计；[离线]内窥镜 | 若加载压力无法保持且伴随油位变化，在排除溢流阀故障后，可判定为液压缸内泄；需与液压泵性能衰退区分（泵衰退表现为系统压力整体偏低，非单缸波动） | 根本处理：更换液压缸密封组件或缸体；临时处理：调整系统流量补偿压力 | 定期更换液压油及密封件，保持油液清洁，定期校验压力阀 | 加载溢流阀故障：区分要点为溢流阀故障通常伴随系统压力持续偏低且无内泄特征噪声 | 钳工3名、液压工1名；工时6-8h（经验值） | 拆装工具、压力测试仪、无绒布（经验值） | 液压缸密封件组、O型圈、液压油（经验值） | 须先泄压后拆卸，防止高压油喷射伤人（经验值） | 液压缸动作平稳无爬行，保压测试压力降在允许范围内，无外渗（经验值） |