# 进度报告: power - phase4_thermal_boiler_称重给料机_faults
> 时间: 2026-06-30 11:03:23

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 称重给料机整体计量精度失准 | 性能退化；老化 | 机械；控制 | 严重 | 称重传感器长期受物料冲击、环境温度变化及基础振动产生疲劳漂移，或皮带张力变化导致实际给煤量与DCS反馈值产生持续系统性偏差，引发锅炉燃烧工况失调 | DCS显示给煤量波动大或与料层压降趋势不匹配；炉膛温度出现异常波动；皮带跑偏或张力不均；实物校验误差超标 | [物理]实物标定误差>1%（适用：额定出力工况，置信：经验值）；[物理]皮带跑偏量>5mm（适用：空载及负载运行工况，置信：经验值）；[电气]称重传感器零点漂移>额定输出的0.5%（适用：环境温度波动±10℃，置信：经验值） | [在线]DCS给煤率趋势记录；[离线]标准砝码挂码校验装置；[离线]实物链码校验装置；[离线]激光对中仪 | 关键判据：实物校验误差超标且伴随炉膛温度波动。鉴别要点：若DCS给煤量与炉膛差压变化趋势不一致，且床温下降，可鉴别为给煤机计量失准而非给煤口堵塞；若仅DCS显示波动而无实物偏差，需排查信号线缆干扰 | 根本处理：重新进行挂码与实物标定，调整称重托辊间距与水平度，校准称重控制器零点及满度；临时处理：人工干预DCS给煤量指令，依据炉膛氧量及床温手动修正燃煤量 | 定期进行实物校验；保持皮带清扫器完好；加强皮带张力调整；避免物料直接冲击称重区域 | 给煤机机械卡涩：区分要点为卡涩通常伴随电流骤增及电机过载报警，而计量失准电流平稳 | 仪表工2名、钳工1名；工时4-6h（经验值） | 标准砝码、链码校验装置、万用表、扳手（经验值） | 称重传感器备件、专用校验链码、皮带清扫器刮板（经验值） | 检修前切断给煤机电源并挂牌；落实皮带机防启动闭锁；检修区域除尘通风（DL/T 790.54-2004，置信：标准值） | 挂码校验线性度误差≤0.5%，实物校验动态累计误差≤1%，皮带跑偏量在滚筒中心范围内（GB/T 10595-2017，置信：标准值） |
| 称重给煤机落煤管及密封舱段堵塞 | 堵塞；泄漏 | 机械；环境 | 危急 | 煤泥掺烧比例过高导致水分骤增，煤粉在落煤管、清扫刮板及密封挡板处发生粘附积聚，最终引发给煤机整体断煤；伴随正压热烟气反窜导致密封泄漏 | DCS给煤量突降或回零；电机电流异常骤增后跳闸；现场听到电机堵转嗡鸣声；给煤机观察窗可见严重堵煤；机头或机尾结合面处有热烟气及煤粉喷出 | [物理]驱动电机电流>额定电流的1.2倍（适用：连续运转10秒以上，置信：经验值）；[物理]落煤管壁温异常升高>80℃（适用：发生热风反窜时，置信：经验值）；[状态量]DCS给煤量信号<最低稳燃给煤量（适用：满负荷工况下，置信：经验值） | [在线]电机电流监测；[在线]落煤管温度监测；[在线]DCS给煤量信号监控；[离线]机壳就地窥视孔检查 | 关键判据：给煤量骤降伴随电机电流过载及机壳温度异常升高。鉴别要点：若电机电流剧增且给煤量骤降，可鉴别为给煤机落煤管严重堵塞；若仅给煤量下降而电流降低，则为原煤仓空仓或插板门未打开 | 根本处理：切断电源，打开给煤机检查孔及侧板，人工彻底清理积煤，疏通落煤管，更换损坏的密封填料及压盖；临时处理：无，须立即停机处理，严禁强行多次盘车或启动以防烧毁电机 | 严格控制入炉煤水分；定期清理给煤机内部积粉；保持给煤机密封风压力高于炉膛压力 | 原煤仓断煤：区分要点为断煤时给煤机电机电流下降（空转），而堵塞时电机电流急剧上升过载 | 钳工3名；工时8-12h（经验值） | 撬棍、大锤、铁锹、防爆照明灯、24V安全行灯（经验值） | 石棉密封填料、密封压盖、润滑脂、防粘耐磨涂层（经验值） | 进入受限空间作业需办理审批票；强制通风及测氧测爆合格；严禁在设备带电或热态下强行清理（GB/T 5972-2009，置信：标准值） | 内部积煤彻底清理干净；密封填料压盖紧固无泄漏；电机空载及负载电流均恢复至额定值范围内（DL/T 869-2012，置信：标准值） |