# 进度报告: power - phase4_thermal_boiler_稳燃齿_faults
> 时间: 2026-06-29 05:00:20

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 稳燃齿齿面磨损 | 磨损 | 机械 | 一般 | 长期受高速煤粉气流冲刷及高温氧化，导致齿面材料厚度减薄，改变气流旋流强度，影响稳燃效果 | 齿尖变钝、齿高明显降低、表面粗糙；燃烧器着火距离推迟、火焰稳定性下降 | [几何]齿高磨损量>原设计厚度的30%（适用：低铬耐热钢铸件，置信：经验值）；[状态]燃烧器出口气流旋流强度下降>15%（置信：经验值） | [离线]游标卡尺/齿形样板；[在线]看火孔观察火焰形态 | 若齿面磨损均匀且伴随高温氧化色，则为气流冲刷磨损；若齿面呈现坑状或 directional 刻痕，需检查是否存在大颗粒焦块撞击（与机械撞击区分） | 根本处理：更换磨损严重的稳燃齿组件；临时处理：调整燃烧器二次风挡板以补足旋流强度（需经燃烧调整试验确认） | 定期检查煤粉细度，避免大颗粒磨损；优化燃烧配风，避免局部还原性气氛导致高温腐蚀 | 稳燃齿高温腐蚀 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 角磨机、电焊机、卡尺、齿形样板（置信：经验值） | 备用稳燃齿组件、耐热钢焊条（置信：经验值） | 严格执行有限空间作业及动火作业审批，佩戴防尘口罩（置信：经验值） | 齿形尺寸符合图纸要求，无裂纹缺陷（置信：经验值） |
| 稳燃齿高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 燃烧器区域局部还原性气氛或管壁温度过高，导致硫、氯等腐蚀性介质与金属发生化学反应，造成齿面金属剥落 | 齿面出现疏松的氧化皮、腐蚀坑，金属呈层状剥落，减薄速率快于正常磨损 | [化学]腐蚀坑深度>2mm（适用：表面无明显机械撞击痕迹，置信：经验值）；[金相]金相组织出现晶界氧化（置信：经验值） | [离线]测厚仪、金相显微镜；[在线]观火孔检查 | 若腐蚀产物分层且含有硫/氯化合物，则为高温化学腐蚀；若表面呈光滑减薄状，则为纯机械冲刷磨损（与磨损区分） | 根本处理：更换耐腐蚀性能更好的材质（如升级为Cr25Ni20等）的稳燃齿；临时处理：清理腐蚀产物，进行表面喷涂防腐处理（短期有效） | 优化燃烧调整，消除燃烧器区域还原性气氛；控制煤粉含硫量 | 稳燃齿齿面磨损 | 钳工2名、金属检验1名；工时6-8h（置信：经验值） | 测厚仪、光谱仪、内窥镜（置信：经验值） | 耐腐蚀合金稳燃齿备件、金属喷涂材料（置信：经验值） | 检修时需确认炉膛温度降至安全范围，防止烫伤（置信：经验值） | 新件材质光谱分析合格，表面无宏观腐蚀缺陷（置信：经验值） |
| 稳燃齿热变形 | 变形 | 热；机械 | 一般 | 长期在非均匀温度场下运行，产生热应力导致齿体发生塑性弯曲或扭曲，改变出口气流动力场 | 齿体发生弯曲、扭曲，偏离原始安装角度；可能导致气流偏斜、结焦 | [几何]齿体弯曲变形量>3mm/m（适用：长度>500mm的齿体，置信：经验值）；[热]齿体表面颜色呈暗红色或氧化发蓝（置信：经验值） | [离线]激光测距仪、直尺；[在线]红外热像仪 | 若变形伴随明显的温度梯度（一侧过热），则为热变形；若变形部位有机械撞击痕迹或卡涩痕迹，则为外力机械变形（与机械损伤区分） | 根本处理：更换变形件；临时处理：加热校正后恢复原位（仅限轻微变形且材质允许的情况） | 避免长时间超温运行；保证冷却风量充足，防止受热不均 | 稳燃齿机械断裂 | 钳工2名、热处理工1名；工时4-6h（置信：经验值） | 氧乙炔加热装置、直尺、拉线（置信：经验值） | 稳燃齿备件（置信：经验值） | 加热校正作业需注意防火，周边无易燃物（置信：经验值） | 齿体直线度偏差符合设计要求，安装角度正确（置信：经验值） |
| 稳燃齿裂纹 | 裂纹 | 机械；热 | 严重 | 热疲劳应力集中或铸造缺陷扩展，导致齿体产生微观或宏观裂纹，严重时导致断裂 | 齿根或齿身出现可见裂纹，严重时齿体断裂脱落 | [物理]裂纹深度>壁厚的30%（适用：承力部件，置信：经验值）；[无损]渗透探伤显示线性缺陷（置信：经验值） | [离线]渗透探伤(PT)、磁粉探伤(MT) | 若裂纹起源于应力集中区且断口有贝壳纹，则为疲劳裂纹；若断口粗糙无塑性变形，则为脆性断裂（与过载断裂区分） | 根本处理：更换开裂部件；临时处理：无法临时处理，须立即停机更换 | 改进齿体结构，减少应力集中；定期进行无损检测 | 稳燃齿热变形 | 钳工2名、无损检测1名；工时4-6h（置信：经验值） | 磁粉探伤仪、渗透探伤剂、放大镜（置信：经验值） | 新稳燃齿组件（置信：经验值） | 检修前确认系统隔离，防止坠落伤人（置信：经验值） | 无损检测合格，无任何线性缺陷显示（置信：经验值） |
| 稳燃齿烧蚀 | 磨损；其他 | 热 | 严重 | 局部燃烧工况恶化（如着火点过近），导致稳燃齿长期处于超温状态，金属发生熔融或升华 | 齿尖熔化呈滴状、圆球状，表面有熔渣附着，严重时齿体缺损 | [几何]齿长烧损缩短>10%（适用：耐热钢材质，置信：经验值）；[热]表面有明显的熔流痕迹（置信：经验值） | [离线]目视检查、卡尺 | 若表面有金属熔滴凝固特征，则为高温烧蚀；若表面呈减薄状且无熔融特征，则为冲刷磨损（与磨损区分） | 根本处理：更换烧损部件，调整燃烧器中心风及旋流强度以推远着火点；临时处理：无，须更换 | 调整燃烧器出口风速，避免回火；控制煤粉细度，防止燃烧过于剧烈 | 稳燃齿高温腐蚀 | 钳工2名；工时3-4h（置信：经验值） | 专用扳手、卡尺（置信：经验值） | 稳燃齿备件（置信：经验值） | 作业时防止高温烫伤，需穿戴隔热防护服（置信：经验值） | 齿形完整，无熔融缺损（置信：经验值） |
| 稳燃齿松动 | 松动 | 机械 | 危急 | 连接螺栓因热胀冷缩、振动或材质蠕变而失效，导致稳燃齿与喷口连接处松动，存在脱落风险 | 运行中有异常摩擦声或撞击声；稳燃齿偏斜或脱落 | [机械]连接螺栓力矩衰减>30%（适用：高温紧固件，置信：经验值）；[振动]测点振动值突增（置信：经验值） | [在线]振动传感器；[离线]力矩扳手检查 | 若振动随负荷变化明显且频谱中有松动特征频率，则为部件松动；若振动频率以转频为主且相位稳定，则为转子不平衡（与动不平衡区分） | 根本处理：须立即停机，执行断电上锁挂牌（LOTO），更换失效螺栓并按规程施加预紧力，加装防松垫片或止退销；临时处理：无，须立即停机处理 | 定期检查并紧固连接螺栓；采用耐高温防松紧固件 | 燃烧器喷口脱落 | 钳工2名；工时2-3h（置信：经验值） | 力矩扳手、敲击扳手、钢丝钳（置信：经验值） | 高温螺栓、防松垫片、开口销（置信：经验值） | 须立即停机；严格执行断电上锁挂牌（LOTO）及能量隔离；防止工具及零部件掉落风道或炉膛（置信：经验值） | 螺栓紧固力矩符合设计要求，防松装置完好（置信：经验值） |