# 进度报告: power - phase4_thermal_boiler_空气压缩机_faults
> 时间: 2026-06-29 15:34:23

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 压缩机排气含油量超标 | 泄漏 | 机械、化学 | 严重 | 油气分离滤芯破损或密封失效，导致润滑油随压缩空气排出，引发系统油路损耗及下游设备污染 | 压缩空气管路带油；油气桶油位快速下降；下游气动阀件表面附着油污 | [化学]排气含油量>5ppm（适用：常规工业压缩空气，置信：经验值）；[物理]润滑油消耗量>0.05g/m³（适用：额定排气压力工况，置信：经验值） | [在线]排气管道在线油分浓度检测仪；[离线]压缩空气取样化验 | 关键判据：排气含油量绝对值升高且伴随油位下降。鉴别要点：若下游冷凝水仅含少量液态水而无明显油膜，可排除下游冷凝水乳化反窜；若含油量稳定不随负荷剧变，排除油气桶液位控制阀故障 | 根本处理：停机更换油气分离器滤芯，检查油气分离桶内部机械隔板有无焊缝开裂；临时处理：开启旁通阀降低系统压力及流速，减少夹带量 | 定期记录润滑油消耗曲线；严格按照运行手册规定压差更换油气分离器芯 | 气阀密封老化泄漏：区分要点为气阀泄漏通常伴随局部漏气声且排气含油量正常 | 钳工2名；工时4-6h（经验值） | 专用滤芯拆装扳手、扭矩扳手、废油收集桶（经验值） | 油气分离器滤芯、系统密封垫圈、专用压缩机油（经验值） | 停机泄压至零后方可拆卸法兰，防止带压油气喷溅伤人（标准值，GB 50029） | 更换后排气含油量<3ppm，系统无外泄漏，各法兰密封面贴合紧密（标准值，GB/T 13277） |
| 压缩机进气系统堵塞 | 堵塞 | 机械、环境 | 一般 | 吸气过滤器滤芯因长期吸附粉尘、颗粒物导致阻力增大，造成压缩机进气量不足，容积效率下降 | 空压机运行电流偏低；排气压力上升缓慢；空滤压差报警指示灯亮起 | [物理]空滤压差>0.05bar（适用：正常运行工况，置信：经验值）；[状态量]排气量下降>10%（适用：额定转速下，置信：经验值） | [在线]进气压差变送器；[离线]手持U型管压差计、排气流量计 | 关键判据：进气过滤器前后压差持续增大且排气量同比下降。鉴别要点：若压差增大但排气温度异常升高，应鉴别为中间冷却器堵塞；若仅电流下降而压差正常，需排查气阀结垢或泄漏 | 根本处理：停机更换进气过滤器滤芯，清理空滤外壳内部；临时处理：拆除滤芯外层粗滤海绵进行初步清灰，短时维持低负荷运行 | 根据环境粉尘情况缩短空滤更换周期；保持空压机站房进风口防尘网清洁 | 中间冷却器堵塞：区分要点为冷却器堵塞主要表现为各级压缩比失调及排气温度显著升高，而进气堵塞表现为整体进气量受限 | 钳工1名；工时1-2h（经验值） | 工业吸尘器、扭力扳手、万用表（测电流）（经验值） | 进气过滤器滤芯、外壳密封胶条（经验值） | 检修前切断电源并挂牌上锁，防止风机突然启动（标准值，GB 26860） | 更换后空滤压差<0.02bar，排气量恢复至额定参数的95%以上（经验值） |
| 压缩机油路系统积碳 | 堵塞 | 化学、热 | 危急 | 长期高温运行致润滑油氧化变质，生成胶状积碳附着于油路、阀件及冷却器管壁，极易引发自燃或卡涩 | 排气温度持续异常升高；润滑油发黑、粘度增大；油过滤器频繁报警堵塞 | [热]排气温度>105℃（适用：连续运转工况，置信：经验值）；[化学]润滑油运动粘度变化率>10%（适用：新油换油周期内，置信：经验值） | [在线]排气温度热电阻、油压差开关；[离线]润滑油取样光谱分析 | 关键判据：油温偏高伴随油质粘度上升及不溶物增加。鉴别要点：若排气温度高但油质清澈透明，应鉴别为冷却器水垢堵塞或冷却风量不足；若油质发黑且伴生异味，确认为积碳 | 根本处理：排空系统旧油，使用专用清洗剂循环清洗油路系统，更换油过滤器及油气分离芯，注入新油；临时处理：无，须立即停机降温并清理 | 使用优质合成压缩机油；控制空压机运行温度，避免长期超负荷运转 | 冷却器水垢堵塞：区分要点为水垢堵塞仅导致温度单项升高，油质指标在初期无显著恶化 | 检修钳工2名、化学清洗工1名；工时12-16h（经验值） | 油路清洗循环泵、粘度计、废油收集桶（经验值） | 专用油路清洗剂、润滑油、油过滤器、油气分离器滤芯（经验值） | 积碳清洗需彻底排空，严禁系统内残留易燃溶剂，防止再次开机发生燃爆（标准值，DL/T 5864） | 系统清洗后油质化验各项指标合格，排气温度稳定在95℃以下（经验值） |