# 进度报告: power - phase4_thermal_boiler_空气滤清器_faults
> 时间: 2026-06-30 11:28:55

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤芯堵塞 | 堵塞 | 机械 | 严重 | 空气中粉尘被拦截在滤材表面或内部，随着运行时间延长，孔隙被颗粒物大量占据，导致气流阻力急剧增加，有效通风量下降 | 1、一次风机电流增大或出力不足；2、炉膛负压波动剧烈；3、流化床出现流化不良（如沟流、节涌）；4、滤清器压差报警 | [物理]滤清器压差>1.5kPa（适用：额定风量运行工况，置信：经验值）；[状态量]一次风量<设计值的80%（适用：满负荷工况，置信：经验值） | [在线]微差压变送器；[在线]DCS风量风压监测画面；[离线]U型管微压计 | 关键判据：压差持续超标且风量下降。鉴别要点：若风机入口挡板开度正常且风机电流增大，可排除风机故障；若风机电流未增大而风量下降，需排查风道或挡板堵塞（与风机出力下降鉴别） | 根本处理：停运该侧风机并隔离，打开滤清器外壳，拆除旧滤芯，清理内部积灰，更换同型号新滤芯并检查密封垫；临时处理：当压差逼近极限但暂无法停机时，可适度关小一次风挡板降负荷运行，加强监视 | 1、根据燃料及环境粉尘特性定期更换滤芯；2、雨季或扬尘天气增加巡检频次；3、压差达初始值2倍时安排计划更换 | 风道挡板卡涩：挡板卡涩时风机电流与风量变化不匹配，且滤清器压差不升高，可通过就地检查挡板位置区分 | 检修工2名；工时4h（置信：经验值） | 万用表、U型管微压计、扳手、抹布（置信：经验值） | 空气滤芯备件、密封胶垫（置信：经验值） | 停送风机必须办理工作票，严格执行停电挂牌上锁隔离程序，防止风机误启动伤人（DL/T 748.1-2001，置信：标准值） | 滤芯安装牢固无偏斜，密封垫完好无破损；启动后满负荷工况下滤清器压差<500Pa且无漏风（DL/T 748.1-2001，置信：标准值） |
| 滤芯破损 | 破裂；磨损 | 机械 | 严重 | 滤材因长期气流冲刷、机械疲劳或安装不当发生撕裂、穿孔，导致滤清器失去过滤功能，大量粉尘直接进入系统 | 1、滤清器后管段或风机叶片积灰明显；2、引风机或一次风机叶片磨损加剧、振动增大；3、压差异常偏低（低于正常值） | [物理]滤清器压差<300Pa（适用：额定风量运行工况，置信：经验值）；[状态量]风机叶片磨损导致振动速度>7.1mm/s（适用：风机轴承部位，ISO 10816-3:2009，置信：标准值） | [离线]内窥镜检查；[离线]测振仪；[在线]风机轴承振动监测系统 | 关键判据：压差异常偏低且下游设备出现异常积灰或磨损。鉴别要点：若风机振动增大伴随叶片明显积灰磨损，且滤清器阻力骤降，可判定滤芯破损失效；需与风机本身动平衡破坏（振动大但无积灰）鉴别 | 根本处理：立即停机更换破损滤芯，清理风机叶片及下游风道内的积灰；临时处理：无，须立即停机隔离处理，防止粉尘大面积磨损风机叶片 | 1、安装滤芯时检查有无机械损伤；2、避免在超出设计风速的工况下长期运行；3、定期利用停炉机会进行内窥镜抽查 | 风机叶片自身疲劳断裂：断裂通常表现为突发性剧烈振动且频谱特征改变，而滤芯破损导致的振动是渐进的且伴随严重积灰，通过检查滤芯状态区分 | 检修工2名、起重工1名；工时8h（置信：经验值） | 内窥镜、测振仪、扳手、手电筒（置信：经验值） | 滤芯备件、密封垫（置信：经验值） | 进入风机蜗壳内部清理积灰前，必须确认转子完全停止并锁定，办理有限空间作业票（DL/T 748.1-2001，置信：标准值） | 滤芯外观完整无破损，边缘密封严密；风机内部积灰清理干净，启动后风机振动值在合格范围内（DL/T 748.1-2001，置信：标准值） |