# 进度报告: power - phase4_thermal_boiler_空气预热器_faults
> 时间: 2026-05-21 05:24:09

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|---------|----------|----------|-----------|------------|--------------|----------------|----------|----------|----------|
| 空气预热器漏风 | 机械;密封 | 严重 | 密封片磨损、间隙增大或元件变形导致烟气侧与空气侧间直接串通，降低换热效率（来源：[9]） | 排烟温度异常升高，锅炉热效率下降，风机电流上升，可能伴有烟道振动 | [物理]漏风率>8%（置信：经验值）<br>[化学]烟气出口氧量>设计值1.5倍（置信：待核实） | [在线]氧化锆氧量分析仪<br>[离线]漏风率测试仪、探缝塞尺 | 对比空预器进、出口烟气含氧量及温度场，若出口氧量显著升高且温度下降速率异常，判定漏风 | 根本处理：停炉更换磨损密封片、调整密封间隙、校正变形元件，使用塞尺、千斤顶、电焊机等；临时处理：无，须立即停机处理 | 定期检查密封间隙并记录趋势，安装在线漏风监测系统，控制一次风与烟气压差 |
| 空气预热器再燃（热点） | 热;化学 | 危急 | 燃料不完全燃烧导致未燃尽可燃物在蓄热元件表面沉积，遇到高温热源后着火，烧毁元件并引发事故（来源：[5]） | 空预器出口烟气温度急剧上升，局部出现红热，烟囱冒黑烟或火星，严重时发生振动和异响 | [物理]出口烟气温度>400℃（置信：经验值）<br>[化学]烟气中CO浓度>1000ppm且持续升高（置信：待核实） | [在线]红外热成像探头、热点探测系统(JGS-Z-1440激光传感器)、烟气分析仪<br>[带电]炉膛火焰监视器间接观察 | 若多点温度监测同时超限且上升趋势不可逆，结合CO浓度激增，判定为再燃 | 根本处理：紧急停炉，待冷却后人工清理或高压水冲洗燃烧沉积物，更换损坏蓄热片；临时处理：启动蒸汽吹灰或消防蒸汽灭火，减小通风量 | 优化燃烧配风，防止局部缺氧，定期对空预器进行可燃物沉积检测，增加热点监测报警联锁 |
| 空气预热器积灰堵塞 | 环境;热 | 一般 | 烟气中飞灰在蓄热元件波纹通道内粘附、搭桥，逐渐堆积导致流通截面缩小（来源：[8]清理加热元件要求） | 烟气侧与空气侧压差持续升高，换热效率下降，排烟温度上升，引风机出力增大 | [物理]烟气侧压降>设计值+200Pa（置信：经验值）<br>[状态量]传热系数相对洁净时下降>10%（置信：待核实） | [在线]差压变送器、进出口温度传感器<br>[离线]内窥镜检查通道堵塞程度 | 监测压差上升速率，若连续72小时日均增长超过5%设计阻力且无其他原因，判定为堵塞 | 根本处理：停机后高压水冲洗或离线吊出元件浸泡清洗，局部堵塞时人工疏通；临时处理：增加在线吹灰频次，降低锅炉负荷减缓积灰 | 优化吹灰器运行周期（如缩短为4h一次），控制入炉煤灰分≤设计值，定期检测烟气露点温度 |
| 空气预热器低温腐蚀与硫酸氢铵堵塞 | 化学;热 | 严重 | 烟气中SO₃与水蒸气凝结成硫酸，在冷端温度低于酸露点时腐蚀金属元件；同时SCR脱硝产生的NH₃与SO₃反应生成硫酸氢铵，在150～200℃区间呈液态粘附飞灰，加剧堵塞和垢下腐蚀（来源：专利CN104033921A） | 排烟温度持续偏低（接近或低于酸露点），冷端压差升高，换热效率下降，出口烟气温度不均匀，冷端可见湿润灰垢或腐蚀产物 | [物理]冷端综合温度<酸露点+10℃（置信：经验值）<br>[化学]烟气SO₃浓度>5ppm且排烟温度<120℃（置信：待核实）<br>[状态量]冷端换热元件壁厚减薄>15%（置信：待核实） | [在线]冷端温度传感器、差压变送器、烟气酸露点仪（可选）<br>[离线]停机后超声波测厚、内窥镜检查腐蚀形貌、取样化验灰垢硫酸盐含量 | 若冷端排烟温度长时间低于设计酸露点（如110℃），且冷端压差增速周均>10%，同时灰垢化学分析显示硫酸根含量高，判定为低温腐蚀与硫酸氢铵堵塞 | 根本处理：更换冷端换热元件为耐腐蚀材质（考登钢或搪瓷元件），优化SCR氨逃逸控制，提高冷端壁温；使用测厚仪、光谱仪、高压水枪等。临时处理：增加冷端蒸汽吹灰频次，适当提高排烟温度（减少冷风掺入），若无效须停机处理 | 控制脱硝氨逃逸≤3ppm，燃用低硫煤，设置热风再循环使冷端温度高于酸露点10~15℃，定期化验冷端积灰酸性，安装搪瓷防腐蚀元件 |
| 空气预热器转子卡涩 | 机械 | 危急 | 轴承损坏、推力轴承间隙不当、转子热态不均匀膨胀、围带销断裂或异物卡滞，导致转子转动阻力急剧增大甚至卡死不转，引起烟气侧超温、元件烧毁（来源：通用知识、[5]故障诊断） | 驱动电机电流瞬时升高或大幅波动，减速机异响，转子转速下降至零，空预器出口烟气温度急剧升高，可能触发保护跳闸 | [电气]驱动电机电流>额定值120%（置信：经验值）<br>[物理]转子转速<0.5rpm（额定约1~2rpm）（置信：待核实）<br>[状态量]轴承温度>85℃（置信：经验值） | [在线]驱动电机电流表、转速传感器、轴承温度热电阻、限位开关<br>[离线]振动分析仪、油液铁谱分析 | 监测驱动电机电流突增同时转速下降超过50%额定值，且轴承温度超限，排除电气故障后判定为机械卡涩 | 根本处理：紧急停炉，揭盖检修轴承，更换损坏轴承或围带销，调整转子间隙，清理异物；使用千斤顶、塞尺、手拉葫芦等。临时处理：尝试低速电动盘车或手动盘车，若无法盘动则立即停炉 | 定期检查轴承润滑与间隙，安装转子转速与电流联锁保护，控制启停炉升温速率避免不均匀膨胀，清理密封片间杂物 |
| 空气预热器间隙控制系统失效 | 控制;机械 | 严重 | 扇形板自动跟踪系统传感器故障、执行机构卡涩或控制逻辑错误，导致密封间隙无法随热态变形自动补偿，漏风率严重超标（来源：通用知识） | 空预器漏风率异常增大，排烟温度升高，但密封片无明显机械磨损；控制系统报警（如“间隙传感器故障”），自动模式失灵 | [状态量]静态间隙与设计值偏差>2mm（置信：经验值）<br>[电气]执行器位置反馈信号与实际测量偏差>10%（置信：待核实）<br>[物理]漏风率>10%（置信：经验值） | [在线]间隙传感器（激光/涡流）、位置变送器、漏风率在线监测<br>[离线]停机后测量扇形板与径向密封片实际冷态间隙 | 若在线漏风率逐步上升，机械密封未见异常磨损，同时控制系统报传感器或执行器故障，手动执行后漏风率下降，判定为间隙控制系统失效 | 根本处理：校准或更换间隙传感器，修复执行器卡涩（润滑、清理），检查控制逻辑和电气接线；使用万用表、标准量块、编程器等。临时处理：手动设定扇形板至保守安全位置，降低负荷维持运行 | 定期校验传感器和执行器，每半年进行冷态间隙复测并对比，设置控制系统冗余和报警联锁 |