# 进度报告: power - phase4_thermal_boiler_空气预热器_faults
> 时间: 2026-05-27 15:02:48

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|-------------|-------------|--------------------|--------------|-----------------|-------------------|---------------|---------------|---------------|-----------------|
| 空气预热器漏风 | 结构;热 | 严重 | 密封件磨损、腐蚀或变形导致空气侧向烟气侧（或相反）泄漏，破坏热交换，增大风机电耗和排烟损失。常见于回转式密封片失效或管式管子穿孔。 | 排烟温度异常（空气向烟气侧漏风时排烟温度偏低、烟气含氧量升高）；风机电耗增大；空气出口温度降低；预热器本体有异响。 | [状态量]管式预热器漏风率>5%，回转式漏风率>6%（适用：燃煤锅炉额定负荷，置信：经验值） | [在线]烟道氧量传感器、风道风压变送器、进出口温度测点；[离线]停机后漏风试验（烟气示踪法） | 排烟温度偏低且烟气含氧量异常升高，同时空气侧风压偏高时，判为漏风。与省煤器泄漏鉴别：省煤器漏增加给水流量偏差且排烟温度通常升高；与风机出力过剩鉴别：过剩时风量调节阀全开、无漏风声。 | [经验级]根本处理：停机更换磨损密封片、调整扇形板间隙，管式堵管或换管；临时处理：利用自动密封调节装置在线减小间隙，低负荷时短时运行。 | 定期检查和调整密封间隙；采用自润滑耐磨密封；控制烟气温度防止变形 | 省煤器管束泄漏：汽水侧参数异常，排烟温度偏向升高 |
| 空气预热器硫酸氢铵堵塞 | 化学;物理 | 危急 | SCR逃逸氨与烟气SO₃生成硫酸氢铵（ABS熔融温度147℃），在冷端150~200℃温区凝结并粘附飞灰，形成坚硬板结垢，堵塞气流通道。 | 烟气侧差压急剧升高，引风机电流同步增大，炉膛负压波动；空气侧差压也上升；排烟温度与出口风温异常；冷端发生局部热点。 | [状态量]烟气侧差压>设计值1.5倍（适用：燃煤含硫量>1%，SCR运行工况，置信：经验值）；[物理]空预器冷端综合温度<160℃（置信：经验值） | [在线]烟气、空气侧差压变送器、温度传感器；[离线]内窥镜视孔检查、垢样实验室成分分析（检铵根） | 冷端差压快速爬升，冷端温度长期处于150~200℃且SCR氨逃逸偏高时，判定为ABS堵塞。与飞灰板结堵塞鉴别：飞灰板结温度较高，垢样无铵盐，且蒸汽吹灰可部分清除；ABS垢遇水有刺激性氨味。 | [经验级]根本处理：停机高压水冲洗或喷砂、化学清洗蓄热元件；优化SCR喷氨格栅，降低氨逃逸；临时处理：投用热风再循环提高冷端温度使ABS气化通过，或在线蒸汽吹灰（仅表层）。 | 控制SCR氨逃逸<3ppm；通过热风再循环保持冷端≥165℃；合理吹灰 | 飞灰板结堵塞：垢样无氨盐，蒸汽吹灰可有效剥离 |
| 空气预热器低温腐蚀 | 化学;物理 | 严重 | 烟气SO₃与H₂O在酸露点以下凝结成硫酸，对金属传热元件产生电化学腐蚀，造成壁厚减薄、穿孔，多发生在冷端低温区。 | 冷端元件表面有褐色、酸性腐蚀产物；排烟中SO₂含量波动；引风机叶片沾灰腐蚀；低负荷或冬季启动时排烟白烟明显。 | [物理]冷端平均壁温<烟气酸露点+15℃（适用：燃煤含硫量1%，管式预热器，置信：经验值）；[物理]局部腐蚀速率>0.2mm/年（置信：经验值） | [离线]超声波测厚仪检测传热元件剩余厚度；[在线]冷端温度实时监测、烟气露点仪 | 排烟温度持续偏低、冷端结露，测厚发现显著减薄，且漏风率上升（穿孔所致）时可确诊低温腐蚀。与高温氧化腐蚀鉴别：高温氧化发生在热端，表面为氧化皮，无酸性液体痕迹。 | [经验级]根本处理：更换腐蚀严重元件，改用耐腐蚀材料（考登钢、搪瓷）；临时处理：提高排烟温度（如减少吹灰、适当降低给水温度），减缓凝结。 | 维持冷端温度高于酸露点；采用前置热管预热器提高入口风温；控制燃煤硫分；定期吹灰 | 高温氧化腐蚀：发生在热端，形貌为高温氧化皮，不伴明显酸性产物 |
| 空气预热器换热性能退化（积灰/结垢） | 物理;热 | 一般 | 烟气飞灰在传热元件表面沉积，或低温黏结性积灰，增大热阻和通风阻力，降低传热效率。 | 排烟温度显著高于设计值，出口风温偏低，烟气、空气侧差压轻度上升，锅炉效率下降0.5%~1.0%。 | [物理]排烟温度高于设计值>15℃（适用：同等负荷和进口风温，置信：经验值）；[状态量]空预器传热系数K<设计值85%（置信：经验值） | [在线]进出口烟气/空气温度、差压传感器；[离线]红外热成像检查受热面温度分布、停机内窥检查积灰程度 | 排烟温度升高且出口风温降低，差压升高不成比例，吹灰后性能可部分恢复时判为积灰；与漏风鉴别：积灰时烟气含氧量无突增，差压上升缓慢。 | [经验级]根本处理：停机高压水或干冰清洗传热元件，优化吹灰策略；临时处理：增加在线蒸汽或声波吹灰频次，调整煤粉细度减少飞灰。 | 严格定期吹灰，采用易清灰波形板结构，控制煤粉细度，避免低负荷长时间运行 | 空气预热器漏风：通过氧量变化和差压突增特点可区分 |
| 空气预热器传动装置卡涩/失效 | 机械 | 严重 | 回转式预热器转子驱动电机过载、减速机齿轮磨损或轴承损坏，导致转子停转或转速异常。长时间停转将因单侧受热不均造成转子严重变形卡死。 | 驱动电机电流异常增大或波动剧烈；转子转速下降甚至停转；预热器本体发出周期性异响或金属摩擦声；烟气与空气出口温度剧烈波动。 | [电气]驱动电机电流>额定电流1.15倍（适用：预热器额定负载，置信：经验值）；[物理]减速机轴承振动速度>4.5mm/s（适用：额定转速，ISO 10816-3:2009 表2，置信：标准值） | [在线]电机电流互感器、转子转速/停转传感器、减速机振动传感器；[离线]停机盘车检查、油液铁谱分析 | 当驱动电机电流超限并伴有转速波动时，判为传动故障。与电机本体的电气故障（如匝间短路）鉴别：电气故障导致电流畸变含谐波，且通常无转子转速信号丢失；与转子动静碰磨鉴别：碰磨时转子处有尖锐刮擦声，且多见于密封间隙异常后。 | [规程级]根本处理：停机更换损坏轴承或减速机齿轮组（GB/T 10095.1-2008），并重新找正；临时处理：无，须立即停机以防转子变形。 | 定期加注或更换减速机润滑油，定期监测电机电流趋势，执行周期性振动频谱分析 | 转子动静碰磨：有金属刮擦尖啸，转子径向跳动大。 |
| 空气预热器火灾 | 热;化学 | 危急 | 大量未完全燃烧的油雾或煤粉在受热面沉积，遇焖燃后温度急剧升高，点燃沉积物及传热元件，俗称“二次燃烧”。多发生于启停炉或低负荷投油助燃期间。 | 空预器出口烟气温度与排烟温度急剧飙升（可达数百度），远超正常值；烟囱冒黑烟；烟气侧差压、风侧差压瞬时大幅波动；本体及外壳发红、变形；炉膛负压由正变负剧烈波动。 | [物理]空预器出口烟温>482℃（适用：启动或低负荷阶段，置信：经验值）；[状态量]进出口烟气温差瞬时>正常值50℃（置信：经验值）；[物理]空气出口温度瞬时爬升速率>15℃/min（置信：经验值） | [在线]烟风道多点热电偶、烟气差压变送器、炉膛负压变送器；[离线]停炉后内部检查有无结焦烧结块、红外热点探测器（早期预警） | 出口烟温与空气温度同时急剧上升且超阈值，辅以烟囱黑烟，可确诊二次燃烧。与受热面严重积灰导致排烟温度缓升鉴别：积灰为性能渐降过程，温度呈平缓上升且不冒黑烟；与尾部烟道再燃鉴别：再燃着火点通常在省煤器处，其排烟温升滞后于空预器。 | [经验级]根本处理：立即紧急停炉，停送引风机并关闭所有风烟挡板隔绝空气，投入消防水清洗或蒸汽灭火系统进行灭火，严禁打开人孔门；临时处理：启动燃烧初期发现火情，可快速切断燃料并强制通风吹扫。 | 启停炉及低负荷投油时加强吹灰频率；控制燃油雾化质量，防止油滴带入尾部；安装红外热点探测及水洗消防系统 | 尾部烟道再燃：排烟温升迟于空预器，且无空气出口温度阶跃升高。 |
| 空气预热器传热元件磨损与变形 | 机械;热 | 一般 | 高含尘烟气长期冲刷导致蓄热板减薄、穿孔或边缘呈刀口状磨损；启停过快或局部高温引起热应力变形，使气流通道堵塞或加剧二次磨损。 | 漏风量逐渐增大（密封完好时）；积灰加剧；金属碎屑在灰斗沉积增多；停炉检查发现蓄热板呈蜂窝状磨穿、瓦楞板倒伏或局部塌陷堵塞。 | [物理]蓄热板局部磨损减薄量>原始厚度30%（适用：波形板冷端区域，置信：经验值）；[状态量]空预器烟气侧差压增长速率>0.05kPa/天（适用：排除积灰后，置信：经验值） | [离线]停炉后超声波测厚仪、内窥镜及塞尺检查磨损与变形塌陷量；[在线]结合漏风率与差压监测趋势间接判断 | 若漏风率、差压及积灰情况在排除密封件失效和ABS堵塞后依然持续缓慢劣化，则应考虑蓄热元件本体磨损变形。与密封件正常磨损鉴别：密封件磨损导致的漏风量增加可通过调整间隙补偿，且蓄热板形态完好；与腐蚀穿孔鉴别：腐蚀有酸性产物附着，磨损有金属光泽。 | [经验级]根本处理：停机更换磨损塌陷的蓄热板包，并检查导流板防磨装置。临时处理：对局部穿孔可临时堵塞或涂覆耐磨涂料，高负荷时降低引风机出力以减缓冲刷。 | 控制烟气流速在设计范围，加装入口均流导流板及防磨套管，使用耐磨材质蓄热元件 | 空气预热器低温腐蚀穿孔：有铸铁脆化或腐蚀坑，伴黄褐色硫酸产物。 |