# 进度报告: power - phase4_thermal_boiler_空气预热器蓄热元件_faults
> 时间: 2026-05-21 03:29:36

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|----------|------------|------------|-------------------|------------|----------------|-----------------|------------|------------|------------|
| 蓄热元件严重堵灰 | 化学;机械 | 严重 | 烟气中的飞灰与低温端冷凝的硫酸氢铵等黏性物质结合，在蓄热元件波纹槽内逐层沉积、板结，导致流通截面减小（来源：搜索结果[12]）；同时因硫酸凝结进一步加剧灰粒粘结。 | 排烟温度异常升高；一、二次风温度下降；空气预热器烟气侧与空气侧差压持续增大；引风机电流上升；炉膛负压波动。 | [物理] 烟气侧压差 > 设计值1.5倍（置信：经验值）<br>[物理] 空气出口温度下降 > 10℃（置信：经验值）<br>[物理] 排烟温度上升 > 15℃（置信：经验值） | [在线] 差压变送器（烟气侧/空气侧）<br>[在线] 热电阻/热电偶（出口风温、排烟温度）<br>[在线] 引风机电流变送器 | 差压趋势连续上升且无法通过正常吹灰恢复；排烟温度与风温逆向变化；排除其他风机故障后电流增大，判定为蓄热元件堵灰。 | 根本处理：停炉后使用高压水（200~500bar）或蒸汽对蓄热元件逐层冲洗，必要时拆包更换严重板结元件。所需工具：高压水枪、清洗泵、密封垫片。<br>临时处理：增加蒸汽吹灰频次；投入暖风器或提高空气入口温度以避开冷端粘附区。 | 控制入炉煤硫分，降低SO3生成；采用搪瓷或考登钢冷端元件；完善暖风器投入逻辑，确保冷端平均壁温高于酸露点；优化吹灰器定期运行程序。 |
| 蓄热元件低温腐蚀 | 化学 | 一般 | 烟气中SO3与水分形成硫酸蒸气，在冷端蓄热元件表面上冷凝，生成硫酸溶液，对普通碳钢元件产生强烈酸腐蚀，导致壁厚减薄、穿孔（来源：行业经验）。 | 空气预热器漏风率逐渐增大；排烟氧量升高；冷端元件表面有酸液痕迹或锈蚀产物；排烟温度偏低（腐蚀后换热减弱），送、引风机电流变化。 | [化学] 冷端金属壁温 < 烟气酸露点（通常90~120℃，具体取决于硫含量）（置信：待核实）<br>[状态量] 元件壁厚减薄量 > 原始壁厚30%（置信：经验值）<br>[物理] 漏风率 > 8%（置信：经验值） | [离线] 超声波测厚仪（停炉检测元件壁厚）<br>[在线] 烟气含氧量分析仪（空预器进出口）<br>[在线] 冷端温度传感器（监视金属壁温） | 停炉检查发现冷端元件有密集蚀坑或壁厚明显减薄；运行中冷端温度持续低于酸露点，且漏风率呈上升趋势，氧量两侧偏差增大，可诊断低温腐蚀发生。 | 根本处理：停炉更换冷端蓄热元件为耐硫酸腐蚀的搪瓷元件或考登钢元件；提高冷端壁温，如增设暖风器或改造为分段式蓄热元件。所需工具：起重设备、专用拆卸夹具、焊接设备。<br>临时处理：提高空气入口温度（投蒸汽暖风器）；减少排烟损失，适当提高排烟温度（需权衡效率）。 | 采用低硫燃料或进行烟气脱硫；设置冷端壁温在线监测与自动暖风器调节；选用耐低温露点腐蚀的蓄热元件材料；控制过量空气系数，减少SO3生成。 |
| 蓄热元件磨损穿孔 | 机械 | 严重 | 烟气中飞灰颗粒高速冲刷蓄热元件表面，尤其在局部流速过高区域或偏流时，导致元件壁面磨损失效、穿孔，造成空气向烟气侧严重泄漏（来源：行业经验）。 | 空气预热器漏风率快速增大；烟气侧含氧量异常上升；运行中可能有轻微啸叫或气流噪声；差压波动；送风机电流下降而引风机电流增大以维持炉膛负压。 | [状态量] 元件剩余壁厚 < 设计壁厚的50%（置信：待核实）<br>[物理] 空预器漏风率 ≥ 12%（置信：经验值） | [离线] 超声波测厚仪或涡流探伤（停炉时局部检测）<br>[在线] 烟气氧量分析仪（进出口氧量差）<br>[在线] 声学检漏仪（监测气流噪声） | 漏风率突然上升超过常规腐蚀增长趋势；氧量变化与负荷不匹配；停炉后目视检查发现元件有局部磨穿孔洞或冲刷痕迹，超声波测厚确认壁厚严重减薄。 | 根本处理：停炉后更换磨损严重的蓄热元件包；调整导流板或密封板以消除烟气偏流。所需工具：专用吊装工具、钢板尺、密封片。<br>临时处理：无，须立即停机处理。 | 优化烟气通道的气流分布，避免局部过高烟速；在易磨损区域加装防磨护板或采用耐磨材料元件；控制飞灰硬度（改善燃煤及制粉系统细度）；定期进行壁厚监督测量。 |
| 蓄热元件高温变形 | 热;机械 | 危急 | 因短时温升异常（如尾部烟道再燃烧）或长期超温，蓄热元件强度下降，在自重和热应力共同作用下发生波浪状变形、弯曲，严重时可碰擦密封片或卡涩转子（来源：行业经验）。 | 转子驱动电机电流周期性波动或突增；空气预热器内部有金属刮擦声或撞击声；转子转动不平稳，转速波动；密封片磨损加剧，差压变化。 | [物理] 驱动电机电流波动幅值 > 额定电流15%（置信：经验值）<br>[物理] 烟气入口温度异常 > 设计允许最高温度（通常约400~450℃，按材料等级）（置信：待核实） | [在线] 驱动电机电流表（带趋势记录）<br>[在线] 转子停转报警传感器（接近开关）<br>[在线] 烟气入口温度传感器<br>[在线] 声音/振动传感器（用于转动部件） | 电机电流出现非正常周期性峰值，同时伴随金属异响；烟气温度曾短时超过安全限值；停转时盘车困难，可诊断蓄热元件发生变形，刮擦密封片或自身卡涩。 | 根本处理：停炉冷却后打开人孔，检查并更换严重变形的蓄热元件板盒；调整转子密封片间隙。所需工具：专用拉马、校正工具、焊接设备。<br>临时处理：如卡涩导致停转，立即停炉并手盘转子冷却，防止轴变形；严禁强行启动。 | 装设可靠的尾部烟道温度监测及联锁保护，防止二次燃烧；选用耐热优质钢材（如考登钢、不锈钢冷端）并控制烟气入口温度低于材料许用值；控制锅炉燃烧偏差，防止局部超温。 |
| 蓄热元件脱落 | 机械 | 危急 | 因腐蚀、磨损或振动导致蓄热元件端部固定件（卡箍、定位销）失效，个别元件板片或整片元件盒脱落，落入风道或卡在转子与外壳之间（来源：行业经验）。 | 突然产生异常巨大的金属撞击声或拖拉声；转子驱动电机电流瞬间剧增甚至卡死跳闸；差压瞬时大幅度波动；壳体法兰处可能有漏烟。 | [状态量] 元件固定卡箍/销缺失或断裂数量 ≥ 1个（置信：待核实）<br>[物理] 转子转不动或盘车力矩 > 正常值3倍（置信：经验值） | [离线] 停炉后内窥镜检查<br>[在线] 声发射检测仪（捕捉撞击信号）<br>[在线] 驱动电机电流速断保护信号 | 运行中突发剧烈异响且电机过载，排除外部机械卡涩后，停炉检查发现蓄热元件脱落、散落；或通过内窥镜发现固定件损坏元件移位。 | 根本处理：立即停炉冷却，打开所有人孔门，清除脱落的元件碎片，检查转子受损情况，重新安装并加固蓄热元件包，更换损坏的密封片。所需工具：照明灯、内窥镜、撬棍、焊接及起重设备。<br>临时处理：无，须立即停机处理。 | 加强蓄热元件端部及中间支撑的焊接与装配质量检验；停炉检查时重点检查元件盒固定卡子状态；防止转子过频启停和温度急变，减少热应力疲劳；对老旧机组进行固定方式升级改造。 |
| 空气预热器着火（蓄热元件着火） | 热;化学 | 危急 | 未燃尽的可燃物（油、煤粉）沉积在蓄热元件上，在具有足够的温度和氧量条件下，达到自燃点发生着火，快速蔓延烧损蓄热元件及密封件（来源：行业经验）。 | 排烟温度短时急剧上升，超过200℃并继续攀升；烟气分析显示含氧量下降，CO及CO₂浓度异常变化；空气预热器壳体局部烧红；烟囱冒黑烟；红外或热成像测温热点报警。 | [物理] 排烟温度突增速率 > 5℃/min 或绝对值 > 250℃（置信：待核实）<br>[化学] 烟气CO含量 > 1000 ppm（置信：经验值） | [在线] 排烟温度传感器（快速响应型）<br>[在线] 红外热点探测器或空气预热器火灾探测装置<br>[在线] 烟气分析仪（CO、O2）<br>[在线] 烟囱烟度监测仪 | 排烟温度非正常急速上升，同时伴有CO突升、氧量降低，红外热点报警触发，排除热电偶故障后，可断定空气预热器内部发生着火。 | 根本处理：立即停炉，切断所有燃料供应，停止送引风机，关严空气预热器进出口挡板进行隔绝；投入蒸汽或水冲洗灭火系统（如配备）；火灭后冷却检查，更换烧损的蓄热元件包及其它损坏部件。所需工具：消防水带、蒸汽管接口、测温仪。<br>临时处理：无，须立即停机处理。 | 优化燃烧工况，确保煤粉燃尽；设置空气预热器火灾监测及联锁保护，当排烟温度异常升高时自动停炉熄火；定期吹灰，防止可燃物沉积；配置完善的蒸汽灭火系统或水冲洗系统并定期试验；避免长时间低负荷油煤混烧。 |